# 23231 Hydronic Piping and Pump Hydronic 20

Hydronic HVAC Piping Piping Specialties

## 23 21 20.88 Venturi Flow

For meter, add

## 23 21 23 Hydronic Pumps

### 23 21 23.13 In-Line Centrifugal Hydronic Pumps

0010 IN-LINE CENTRIFUGAL HYDRONIC PUMPS

Bronze

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
### 23 21 20 - Hydronic HVAC Piping Specialties

#### 23 21 20.88 Venturi Flow

| ID    | Name           | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0280  | 6" diameter    | Q-6  | 3.50         | 6.857       | Ea.  | 1,200    | 450   |           | 1,650 | 2,000          |
| 0500  | For meter, add |      |              |             |      | 2,500    |       |           | 2,500 | 2,725          |

### 23 21 23 - Hydronic Pumps

#### 23 21 23.13 In-Line Centrifugal Hydronic Pumps

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | IN-LINE CENTRIFUGAL HYDRONIC PUMPS                                    |      |              |             |      |          |       |           |       |                |
| 0600  | Bronze, sweat connections, 1/40 HP, in line                           |      |              |             |      | 27       |       |           |       |                |
| 0640  | 3/4" size                                                             | -1   | 16           | 1           | Ea.  | 257      | 63    |           | 320   | 375            |
| 1000  | Flange connection, 3/4" to 1-1/2" size                                |      |              |             |      |          |       |           |       |                |
| 1040  | 1/12 HP                                                               | Q-1  | 6            | 2.667       | Ea.  | 685      | 168   |           | 853   | 1,000          |
| 1060  | 1/8 HP                                                                |      | 6            | 2.667       |      | 1,250    | 168   |           | 1,418 | 1,625          |
| 1100  | 1/3 HP                                                                |      | 6            | 2.667       |      | 1,400    | 168   |           | 1,568 | 1,800          |
| 1140  | 2" size, 1/6 HP                                                       |      | 5            | 3.200       |      | 1,800    | 201   |           | 2,001 | 2,275          |
| 1180  | 2-1/2" size, 1/4 HP                                                   |      | 5            | 3.200       |      | 2,425    | 201   |           | 2,626 | 2,950          |
| 2000  | Cast iron, flange connection                                          |      |              |             |      |          |       |           |       |                |
| 2040  | 3/4" to 1-1/2" size, in line, 1/12 HP                                 | Q-1  | 6            | 2.667       | Ea.  | 430      | 168   |           | 598   | 725            |
| 2100  | 1/3 HP                                                                |      | 6            | 2.667       |      | 880      | 168   |           | 1,048 | 1,225          |
| 2101  | Pumps, circulating, 3/4" to 1-1/2" size, 1/3 HP                       |      | 6            | 2.667       | 1    | 1,050    | 168   |           | 1,218 | 1,400          |
| 2140  | 2" size, 1/6 HP                                                       |      | 5            | 3.200       |      |          | 201   |           | 1,151 | 1,350          |
| 2180  | 2-1/2" size, 1/4 HP                                                   |      | 5            | 3.200       |      | 1,425    | 201   |           | 1,626 | 1,875          |
| 2220  | 3" size, 1/4 HP                                                       |      | 4            | 4           |      | 1,125    | 251   |           | 1,376 | 1,600          |
| 2600  | For nonferrous impeller, add                                          |      |              |             |      | 3%       |       |           |       |                |

## 23 21 29 - Automatic Condensate Pump Units

### 23 21 29.10 Condensate Removal Pump System

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | CONDENSATE REMOVAL PUMP SYSTEM                                       |      |              |             |      |          |       |           |       |                |
| 0020  | Pump with 1 gal. ABS tank                                            |      |              |             |      |          |       |           |       |                |
| 0100  | 115 V                                                                |      |              |             |      |          |       |           |       |                |
| 0120  | 1/50 HP, 200 GPH                                                     | G1   | Stpi 12      | .667        | Ea.  | 196      | 47    |           | 243   | 285            |
| 0140  | 1/18 HP, 270 GPH                                                     | G    | 10           | .800        |      | 195      | 56.50 |           | 251.50| 299            |
| 0160  | 1/5 HP, 450 GPH                                                      | G    | 8            |             |      | 455      | 70.50 |           | 525.50| 605            |
| 0200  | 230 V                                                                |      |              |             |      |          |       |           |       |                |
| 0240  | 1/18 HP, 270 GPH                                                     | 1 Stpi| 10          | .800        | Ea.  | 217      | 56.50 |           | 273.50| 320            |
| 0260  | 1/5 HP, 450 GPH                                                      | G    | 8            | 1           |      | 525      | 70.50 |           | 595.50| 680            |

## 23 22 Steam and Condensate Piping and Pumps

### 23 22 13 - Steam and Condensate Heating Piping
### 23 22 13.23 Aboveground Steam and Condensate Piping

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | ABOVEGROUND STEAM AND CONDENSATE HEATING PIPING                      |      |              |             |      |          |       |           |       |                |
| 0020  | Condensate meter                                                     |      |              |             |      |          |       |           |       |                |
| 0100  | 500 lb. per hour                                                     | 1 Stpi| 14          | .571        | Ea.  | 4,200    | 40    |           | 4,240 | 4,650          |
| 0140  | 1500 lb. per hour                                                    |      | 7            | 1.143       | 17   | 4,900    | 80.50 |           | 4,980.50| 5,500         |

### 23 22 23 - Steam Condensate Pumps

#### 23 22 23.10 Condensate Return System

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | CONDENSATE RETURN SYSTEM                                             |      |              |             |      |          |       |           |       |                |
| 2000  | Simplex                                                             |      |              |             |      |          |       |           |       |                |
| 2010  | With pump, motor, Cl receiver, float switch                         |      |              |             |      |          | 50    |           |       |                |
| 2020  | 3/4 HP, 15 GPM                                                      | Q-1  | 1.80         | 8.889       | Ea.  | 2,625    | 560   |           | 3,185 | 3,700          |
| 2100  | Duplex                                                              |      |              |             |      |          |       |           |       |                |
| 2110  | With 2 pumps and motors, Cl receiver, float switch, alternator      |      |              |             |      |          |       |           |       |                |
| 2120  | 3/4 HP, 15 GPM, 15 gal. Cl receiver                                 | Q-1  | 1.40         | 11.429      | Ea.  | 6,425    | 720   |           | 7,145 | 8,150          |

---

542 For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 05 93 - Testing, Adjusting, and Balancing for HVAC

## 23 05 93.10 Balancing, Air

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 2100 | Built up low pressure unit                                           |      |              |             | Ea.  |          |       |           | 840   | 840            |
| 2200 | Builtup high pressure unit                                           |      |              |             |      |          |       |           | 980   | 980            |
| 2300 | Buil-up high pressure dual duct                                      |      |              |             |      |          |       |           | 1,550 | 1,550          |
| 2400 | Buil-up variable volume                                              |      |              |             |      |          |       |           | 1,825 | 1,825          |
| 2500 | Multi zone A.C. and heating unit                                     |      |              |             |      |          |       |           | 630   | 630            |
| 2600 | For each zone over one, add                                          |      |              |             |      |          |       |           | 140   | 140            |
| 2700 | Package A.C. unit                                                    |      |              |             |      |          |       |           | 350   | 350            |
| 2800 | Rooftop heating and cooling unit                                     |      |              |             |      |          |       |           | 490   | 490            |
| 3000 | Supply, return, exhaust, registers & diffusers, avg. height ceiling  |      |              |             |      |          |       |           | 84    | 84             |
| 3100 | High ceiling                                                         |      |              |             |      |          |       |           | 126   | 126            |
| 3200 | Floor height                                                         |      |              |             |      |          |       |           | 70    | 70             |
| 3300 | Off mixing box                                                       |      |              |             |      |          |       |           | 56    | 56             |
| 3500 | Induction unit                                                       |      |              |             |      |          |       |           | 91    | 91             |
| 3600 | Lab fume hood                                                        |      |              |             |      |          |       |           | 420   | 420            |
| 3700 | Linear supply                                                        |      |              |             |      |          |       |           | 210   | 210            |
| 3800 | Linear supply high                                                   |      |              |             |      |          |       |           | 245   | 245            |
| 4000 | Linear return                                                        |      |              |             |      |          |       |           | 70    | 70             |
| 4100 | Light troffers                                                       |      |              |             |      |          |       |           | 84    | 84             |
| 4200 | Moduline -master                                                     |      |              |             |      |          |       |           | 84    | 84             |
| 4300 | Moduline -slaves                                                     |      |              |             |      |          |       |           | 42    | 42             |
| 4400 | Regenerators                                                         |      |              |             |      |          |       |           | 560   | 560            |
| 4500 | Taps into ceiling plenums                                            |      |              |             | Ea.  |          |       |           | 105   | 105            |
| 4600 | Variable volume boxes                                                |      |              |             |      |          |       |           | 84    | 84             |

---

## 23 05 93.20 Balancing, Water

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010 | BALANCING, WATER (Subcontractor's quote incl.material and labor)     |      |              |             |      |          |       |           |       |                |
| 0050 | Air cooled condenser                                                 |      |              |             | Ea.  |          |       |           | 256   | 256            |
| 0080 | Boiler                                                               |      |              |             |      |          |       |           | 515   | 515            |
| 0100 | Cabinet unit heater                                                  |      |              |             |      |          |       |           | 88    | 88             |
| 0200 | Chiller                                                              |      |              |             |      |          |       |           | 620   | 620            |
| 0300 | Convector                                                            |      |              |             |      |          |       |           | 731   | 73             |
| 0400 | Converter                                                            |      |              |             |      |          |       |           | 365   | 365            |
| 0500 | Cooling tower                                                        |      |              |             |      |          |       |           | 475   | 475            |
| 0600 | Fan coilunit, unitventilator                                         |      |              |             |      |          |       |           | 132   | 132            |
| 0700 | Fin tube and radiant panels                                          |      |              |             |      |          |       |           | 146   | 146            |
| 0800 | Main and duct re-heat coils                                          |      |              |             |      |          |       |           | 135   | 135            |
| 0810 | Heat exchanger                                                       |      |              |             |      |          |       |           | 135   | 135            |
| 0900 | Main balancing cocks                                                 |      |              |             |      |          |       |           | 110   | 110            |
| 1000 | Pumps                                                                |      |              |             |      |          |       |           | 320   | 320            |
| 1100 | Unit heater                                                          |      |              |             |      |          |       |           | 102   | 102            |

---

# 23 07 HVAC Insulation

## 23 07 13 - Duct Insulation

### 23 07 13.10 Duct Thermal Insulation

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010 | DUCT THERMAL INSULATION                                              |      |              |             |      |          |       |           |       |                |
| 0110 | Insulation req'd. is based on the surface size/area to be covered    |      |              |             |      |          |       |           |       |                |
| 3000 | Ductwork                                                             |      |              |             |      |          |       |           |       |                |
| 3020 | Blanket type, fiberglass, flexible                                   |      |              |             |      |          |       |           |       |                |
| 3030 | Fire rated for grease and hazardous exhaust ducts                    |      |              |             |      |          |       |           |       |                |
| 3060 | 1-1 / 2 " thick                                                      | Q-14 | 84           | .190        | S.F. | 4.25     | 10.80 |           | 15.05 | 21             |
| 3090 | Fire rated for plenums                                               |      |              |             |      |          |       |           |       |                |
| 3100 | 1/2 " x 24 " x 25 '                                                  | Q-14 | 1.94         | 8.247       | Roll | 191      | 470   |           | 661   | 925            |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 22 Steam and Condensate Steamng and Pumps

## 23 22 2 and Steam Condensate

## 23 22 23.10 Condensate Return System Piping

| ID    | Name                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|--------------------------------------|------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 2130  | 1 HP, 25 GPM                         | Q-1  | 1.20        | 13.333      | Ea.  | 7,725    | 840   |           | 8,565 | 9,750          |
| 2140  | 1-1/2 HP, 45 GPM                     |      |             | 16          |      | 9,025    | 1,000 |           | 10,025| 11,400         |
| 2150  | 1-1/2 HP, 60 GPM                     |      |             | 16          |      | 10,100   | 1,000 |           | 11,100| 12,600         |

# 23 31 HVAC Ducts and Casings

### 23 31 13.13 Rectangular Metal Ducts

| ID    | Name                                                                                                               | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total  | Total Incl O&P |
|-------|--------------------------------------------------------------------------------------------------------------------|-------|--------------|-------------|------|----------|--------|-----------|--------|----------------|
| 0010  | RECTANGULAR METAL DUCTS                                                                                            |       |              |             |      |          |        |           |        |                |
| 0020  | Fabricated rectangular, includes fittings, joints, supports,                                                        |       |              |             |      |          |        |           |        |                |
| 0021  | allowance for flexible connections and field sketches.                                                             |       |              |             |      |          |        |           |        |                |
| 0030  | Does not include "as-built dwgs." or insulation.                                                                   |       |              |             |      |          |        |           |        |                |
| 0031  | NOTE: Fabrication and installation are combined                                                                    |       |              |             |      |          |        |           |        |                |
| 0040  | as LABOR cost. Approx. 25% fittings assumed.                                                                       |       |              |             |      |          |        |           |        |                |
| 0042  | Fabrication/Inst. is to commercial quality standards                                                               |       |              |             |      |          |        |           |        |                |
| 0043  | (SMACNA or equiv) for structure, sealing, leak testing, etc.                                                       |       |              |             |      |          |        |           |        |                |
| 0050  | Add to labor for elevated installation                                                                             |       |              |             |      |          |        |           |        |                |
| 0051  | of fabricated ductwork                                                                                             |       |              |             |      |          |        |           |        |                |
| 0052  | 10' to 15' high                                                                                                    |       |              |             |      |          |        |           | 6%     |                |
| 0053  | 15' to 20' high                                                                                                    |       |              |             |      |          |        |           | 12%    |                |
| 0054  | 20' to 25' high                                                                                                    |       |              |             |      |          |        |           | 15%    |                |
| 0055  | 25' to 30' high                                                                                                    |       |              |             |      |          |        |           | 21%    |                |
| 0056  | 30' to 35' high                                                                                                    |       |              |             |      |          |        |           | 24%    |                |
| 0057  | 35' to 40' high                                                                                                    |       |              |             |      |          |        |           | 30%    |                |
| 0058  | Over 40' high                                                                                                      |       |              |             |      |          |        |           | 33%    |                |
| 0072  | For duct insulation see Line 23 07 13.10 3000                                                                      |       |              |             |      |          |        |           |        |                |
| 0100  | Aluminum, alloy 3003-H14, under 100 lb.                                                                            | Q-10  | 75           | .320        | Lb.  | 3.18     | 20     |           | 23.18  | 34.22          |
| 0110  | 100 to 500 lb.                                                                                                     |       | 80           | .300        |      | 1.80     | 18.90  |           | 20.70  | 30.50          |
| 0120  | 500 to 1,000 lb.                                                                                                   |       | 95           | .253        |      | 2.04     | 15.95  |           | 17.99  | 26.00          |
| 0140  | 1,000 to 2,000 lb.                                                                                                 |       | 120          | .200        |      | 1.98     | 12.60  |           | 14.58  | 21.00          |
| 0150  | 2,000 to 5,000 lb.                                                                                                 |       | 130          | .185        |      | 1.92     | 11.65  |           | 13.57  | 19.65          |
| 0160  | Over 5,000 lb.                                                                                                     | Q-10  | 145          | 1.66        | Lb.  | 1.98     | 10.45  |           | 12.43  | 17.90          |
| 0500  | Galvanized steel, under 200 lb.                                                                                    |       | 235          | .102        |      | .63      | 6.45   |           | 7.08   | 10.40          |
| 0520  | 200 to 500 lb.                                                                                                     |       | 245          | .098        |      | .70      | 6.20   |           | 6.90   | 10.05          |
| 0540  | 500 to 1,000 lb.                                                                                                   |       | 255          | .094        |      | .66      | 5.95   |           | 6.61   | 9.70           |
| 0560  | 1,000 to 2,000 lb.                                                                                                 |       | 265          | .091        |      | .68      | 5.70   |           | 6.38   | 9.35           |
| 0570  | 2,000 to 5,000 lb.                                                                                                 |       | 275          | .087        |      | .56      | 5.50   |           | 6.06   | 8.90           |
| 0580  | Over 5,000 lb.                                                                                                     |       | 285          | .084        |      | .68      | 5.30   |           | 5.98   | 8.75           |
| 1000  | Stainless steel, type 304, under 100 lb.                                                                          |       | 165          | .145        |      | 5.20     | 9.15   |           | 14.35  | 19.50          |
| 1020  | 100 to 500 lb.                                                                                                     |       | 175          | .137        |      | 4.17     | 8.65   |           | 12.82  | 17.65          |
| 1030  | 500 to 1,000 lb.                                                                                                   |       | 190          | .126        |      | 3.03     | 7.95   |           | 10.98  | 15.35          |
| 1040  | 1,000 to 2,000 lb.                                                                                                 |       | 200          | .120        |      | 2.70     | 7.55   |           | 10.25  | 14.35          |
| 1050  | 2,000 to 5,000 lb.                                                                                                |       | 225          | .107        |      | 2.33     | 6.75   |           | 9.08   | 12.70          |
| 1060  | Over 5,000 lb.                                                                                                     |       | 235          | .102        |      | 2.93     | 6.45   |           | 9.38   | 12.90          |
| 1100  | For medium pressure ductwork, add                                                                                  |       |              |             |      |          |        |           | 15%    |                |
| 1200  | For high pressure ductwork, add                                                                                    |       |              |             |      |          |        |           | 40%    |                |
| 1210  | For welded ductwork, add                                                                                           |       |              |             |      |          |        |           | 85%    |                |
| 1220  | For 30% fittings, add                                                                                              |       |              |             |      |          |        |           | 11%    |                |
| 1224  | For 40% fittings, add                                                                                              |       |              |             |      |          |        |           | 34%    |                |
| 1228  | For 50% fittings, add                                                                                              |       |              |             |      |          |        |           | 56%    |                |
| 1232  | For 60% fittings, add                                                                                              |       |              |             |      |          |        |           | 79%    |                |
| 1236  | For 70% fittings, add                                                                                              |       |              |             |      |          |        |           | 101%   |                |

Building Construction Costs with RSMeans data, call 800.448.8182.

For customer support on your

## 23 21 20.18 Automatic Air Vent Pumps

| ID                | Name                | Crew | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total    | Total Incl O&P |
|-------------------|---------------------|------|--------------|-------------|------|----------|--------|-----------|----------|----------------|
| 1-1/2" NPT inlet, 250 psi | Q-5  | 12           | 1.333       | Ea.  | 1,150    | 84.50  |           | 1,234.50 | 1,375          |


## 23 21 20.42 Expansion Joints  
## 0010 EXPANSION JOINTS
### 23 21 20 - Hydronic HVAC Piping Specialties
### 23 21 20.18 Automatic Air Vent
### 23 21 20.42 Expansion Joints

| ID   | Name                                         | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total    | Total Incl O&P |
|------|----------------------------------------------|--------|--------------|-------------|------|----------|--------|-----------|----------|----------------|
| 0010 | EXPANSION JOINTS                             |        |              |             |      |          |        |           |          |                |
| 0100 | Bellows type, neoprene cover, flanged spool  | 1 Stpi | 11           | .727        | Ea.  | 345      | 51     |           | 396      | 455            |
| 0140 | 6" face to face, 1-1/4" diameter             |        |              |             |      |          |        |           |          |                |
| 0160 | 1-1/2" diameter                              |        | 10.60        | .755        |      | 345      | 53     |           | 398      | 460            |
| 0180 | 2" diameter                                  | Q-5    | 13.30        | 1.203       |      | 350      | 76     |           | 426      | 500            |
| 0190 | 2-1/2" diameter                              |        | 12.40        | 1.290       |      | 365      | 81.50  |           | 446.50   | 520            |
| 0200 | 3" diameter                                  |        | 11.40        | 1.404       |      | 405      | 89     |           | 494      | 585            |
| 0480 | 10" face to face, 2" diameter                |        | 13           | 1.231       |      | 505      | 78     |           | 583      | 670            |
| 0500 | 2-1/2" diameter                              |        | 12           | 1.333       |      | 530      | 84.50  |           | 614.50   | 710            |
| 0520 | 3" diameter                                  |        | 11           | 1.455       |      | 540      | 92     |           | 632      | 730            |
| 0540 | 4" diameter                                  |        | 8            | 2           |      | 615      | 127    |           | 742      | 870            |
| 0560 | 5" diameter                                  |        | 7            | 2.286       |      | 735      | 145    |           | 880      | 1,025          |
| 0580 | 6" diameter                                  |        | 6            | 2.667       |      | 760      | 169    |           | 929      | 1,075          |

### 23 21 20.46 Expansion Tanks

| ID    | Name                                                      | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total    | Total Incl O&P |
|-------|-----------------------------------------------------------|--------|--------------|-------------|------|----------|--------|-----------|----------|----------------|
| 0010  | EXPANSION TANKS                                           |        |              |             |      |          |        |           |          |                |
| 1507  | Underground fuel-oil storage tanks, see Section 23 13 13  |        |              |             |      |          |        |           |          |                |
| 1512  | Tank leak detection systems, see Section 28 33 33.50      |        |              |             |      |          |        |           |          |                |
| 2000  | Steel, liquid expansion, ASME, painted, 15 gal. capacity  | Q-5    | 17           | .941        | Ea.  | 935      | 59.50  |           | 994.50   | 1,125          |
| 2020  | 24 gallon capacity                                        |        | 14           | 1.143       |      | 765      | 72.50  |           | 837.50   | 950            |
| 2040  | 30 gallon capacity                                        |        | 12           | 1.333       |      | 1,125    | 84.50  |           | 1,209.50 | 1,350          |
| 2060  | 40 gallon capacity                                        |        | 10           | 1.600       |      | 1,300    | 101    |           | 1,401    | 1,575          |
| 2080  | 60 gallon capacity                                        | Q-5    | 8            | 2           | Ea.  | 1,550    | 127    |           | 1,677    | 1,925          |
| 2100  | 80 gallon capacity                                        |        | 7            | 2.286       |      | 1,675    | 145    |           | 1,820    | 2,075          |
| 2120  | 100 gallon capacity                                       |        | 6            | 2.667       |      | 2,275    | 169    |           | 2,444    | 2,750          |
| 3000  | Steel ASME expansion, rubber diaphragm, 19 gal. cap.      |        | 28           | 1.333       |      | 3,550    | 84.50  |           | 3,634.50 | 4,025          |
| 3020  | 31 gallon capacity                                        |        |              | 2           |      | 3,950    | 127    |           | 4,077    | 4,550          |
| 3040  | 61 gallon capacity                                        |        | 6            | 2.667       |      | 5,925    | 169    |           | 6,094    | 6,775          |
| 3080  | 119 gallon capacity                                       |        | 4            |             |      | 5,975    | 253    |           | 6,228    | 6,950          |
| 3100  | 158 gallon capacity                                       |        | 3.80         | 4.211       |      | 8,325    | 267    |           | 8,592    | 9,550          |
| 3140  | 317 gallon capacity                                       |        | 2.80         | 5.714       |      | 12,500   | 360    |           | 12,860   | 14,300         |
| 3180  | 528 gallon capacity                                       |        | 2.40         | 6.667       |      | 20,400   | 420    |           | 20,820   | 23,000         |

## 23 21 20.58 Hydronic Heating Control Valves

| ID   | Name                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|------|--------------------------------------|--------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0010 | HYDRONIC HEATING CONTROL VALVES      |        |              |             |      |          |        |           |         |                |
| 0050 | Hot water, nonelectric, thermostatic |        |              |             |      |          |        |           |         |                |
| 0100 | Radiator supply, 1/2" diameter       | Stpi   | 22           | .333        | Ea.  | 37       | 23.50  |           | 60.50   | 75.50          |
| 0120 | 3/4" diameter                        |        | 20           | .400        |      | 41.50    | 28     |           | 69.50   | 87.50          |
| 0140 | 1" diameter                          |        | 19           | .421        |      | 121      | 29.50  |           | 150.50  | 177            |
| 0160 | 1-1/4" diameter                      |        | 15           | .533        |      | 104      | 37.50  |           | 141.50  | 171            |
| 0500 | For low pressure steam, add          |        |              |             |      | 25%      |        |           |         |                |

## 23 21 20.70 Steam Traps

| ID   | Name                   | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|------|------------------------|--------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0010 | STEAM TRAPS            |        |              |             |      |          |        |           |         |                |
| 0030 | Cast iron body, threaded|       |              |             |      |          |        |           |         |                |
| 0040 | Inverted bucket        |        |              |             |      |          |        |           |         |                |
| 0050 | 1/2" pipe size         | 1 Stpi | 12           | .667        | Ea.  | 170      | 47     |           | 217     | 257            |
| 0070 | 3/4" pipe size         |        | 10           | .800        |      | 296      | 56.50  |           | 352.50  | 410            |
| 0100 | 1" pipe size           |        | 9            | .889        |      | 455      | 62.50  |           | 517.50  | 595            |
| 0120 | 1-1/4" pipe size       |        | 8            | 1           |      | 690      | 70.50  |           | 760.50  | 865            |
| 1000 | Float & thermostatic, 15 psi |  |              |             |      |          |        |           |         |                |
| 1010 | 3/4" pipe size         | 1 Stpi | 65           | .500        | Ea.  | 202      | 35     |           | 237     | 275            |
| 1020 | 1" pipe size           |        | 15           | .533        |      | 194      | 37.50  |           | 231.50  | 270            |

540 For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# Hydronic Piping and Pump Hydronic 1 20 - Hydronic HVAC Piping Specialties

## 23 21 20.70 Steam Traps

| ID   | Name         | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|------|--------------|--------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 1040 | 1-1/2" pipe size | 1 Stpi | 9            | .889        | Ea.  | 340      | 62.50  |           | 402.50  | 470            |
| 1060 | 2" pipe size     |        | 6            | 1.333       |      | 975      | 94     |           | 1,069   | 11,225         |

## 23 21 20.76 Strainers, Y Type, Bronze Body

| ID   | Name                                      | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|------|-------------------------------------------|--------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0010 | STRAINERS, Y TYPE, BRONZE BODY            |        |              |             |      |          |        |           |         |                |
| 0050 | Screwed, 125 lb., 1/4" pipe size          | 1 Stpi | 2222I3276.333| Ea.         | 48   | 23.50    |        | 71.50     | 87.50   |
| 0070 | 3/8" pipe size                            |        | 24           | .333        |      | 48       | 23.50  |           | 71.50   | 87.50          |
| 0100 | 1/2" pipe size                            |        | 20           | .400        |      | 46.50    | 28     |           | 74.50   | 93             |
| 0140 | 1" pipe size                              |        | 17           | .4711       |      | 87.50    | 33     |           | 120.50  | 146            |
| 0160 | 1-1/2" pipe size                          |        | 14           | .571        |      | 187      | 40     |           | 227     | 266            |
| 0180 | 2" pipe size                              |        | 13           | .615        |      | 246      | 43.50  |           | 289.50  | 335            |
| 0182 | 3" pipe size                              |        | 12           | .667        |      | 1,650    | 47     |           | 1,697   | 1,875          |
| 0200 | 300 lb., 2-1/2" pipe size                 | 0-5    | 17           | .941        | Ea.  | 930      | 59.50  |           | 989.50  | 1,125          |
| 0220 | 3" pipe size                              |        | 16           | 1           |      | 1,350    | 63.50  |           | 1,413.50| 1,575          |
| 0240 | 4" pipe size                              |        | 15           | 1.067       |      | 2,475    | 67.50  |           | 2,542.50| 2,825          |
| 0500 | For 300 lb. rating 1/4" thru 2", add      |        |              |             |      | 15 %     |        |           |         |                |
| 1000 | Flanged, 150 lb, 1-1/2" pipe size         | 1 Stpi | 11           | 727         | Ea.  | 575      | 51     |           | 626     | 710            |
| 1020 | 2" pipe size                              |        |              |             |      | 705      | 70.50  |           | 775.50  | 880            |
| 1030 | 2-1/2" pipe size                          | Q-5    | 5            | 3.200       |      | 1,175    | 203    |           | 1,378   | 1,600          |
| 1040 | 3" pipe size                              |        | 4.50         | 3.556       |      | 1,450    | 225    |           | 1,675   | 1,925          |
| 1060 | 4" pipe size                              |        | 3            | 5.333       |      | 2,250    | 340    |           | 2,590   | 2,950          |
| 1100 | 6" pipe size                              | 06     | 3            | 8           |      | 4,325    | 525    |           | 4,850   | 5,525          |
| 1106 | 8" pipe size                              | "1     | 2.60         | 9.231       |      | 4,700    | 605    |           | 5,305   | 6,050          |
| 1500 | For 300 lb. rating, add                   |        |              |             |      | 40 %     |        |           |         |                |

## 23 21 20.78 Strainers, Y Type, Iron Body

| ID   | Name                                      | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|------|-------------------------------------------|--------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0010 | STRAINERS, Y TYPE, IRON BODY              |        |              |             |      |          |        |           |         |                |
| 0050 | Screwed, 250 lb., 1/4" pipe size          | 1 Stpi | 22212815     | .400        | Ea.  | 19.90    | 28     |           | 47.90   | 64             |
| 0070 | 3/8" pipe size                            |        | 20           | .400        |      | 19.90    | 28     |           | 47.90   | 64             |
| 0100 | 1/2" pipe size                            |        | 20           | .400        |      | 19.90    | 28     |           | 47.90   | 64             |
| 0140 | 1" pipe size                              |        | 16           | .500        |      | 30.50    | 35     |           | 65.50   | 86             |
| 0160 | 1-1/2" pipe size                          |        | 12           | .667        |      | 58.50    | 47     |           | 105.50  | 135            |
| 0180 | 2" pipe size                              |        | 8            | 1           |      | 87.50    | 70.50  |           | 158     | 201            |
| 0220 | 3" pipe size                              | Q-5    | 11           | 1.455       |      | 390      | 92     |           | 482     | 565            |
| 0240 | 4" pipe size                              | 19     |              | 3.200       |      | 660      | 203    |           | 863     | 1,025          |
| 0500 | For galvanized body, add                  |        |              |             |      | 50 %     |        |           |         |                |
| 1000 | Flanged, 125 lb., 1-1/2" pipe size        | 1 Stpi | 11           | .727        | Ea.  | 273      | 51     |           | 324     | 375            |
| 1020 | 2" pipe size                              |        | 10           | 8           |      | 194      | 70.50  |           | 264.50  | 320            |
| 1040 | 3" pipe size                              | Q-5    | 4.50         | 3.556       |      | 255      | 225    |           | 480     | 615            |
| 1060 | 4" pipe size                              | N      | 3            | 5.333       |      | 420      | 340    |           | 760     | 970            |
| 1080 | 5" pipe size                              | 0-6    | 3.40         | 7.059       |      | 500      | 465    |           | 965     | 1,250          |
| 1100 | 6" pipe size                              | "      | 3            | 8           |      | 845      | 525    |           | 1,370   | 1,725          |
| 1500 | For 250 lb. rating, add                   |        |              |             |      | 20 %     |        |           |         |                |
| 2000 | For galvanized body, add                  |        |              |             |      | 50 %     |        |           |         |                |
| 2500 | For steel body, add                       |        |              |             |      | 40 %     |        |           |         |                |

## 23 21 20.88 Venturi Flow

| ID   | Name                                      | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|------|-------------------------------------------|--------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0010 | VENTURI FLOW, Measuring device            |        |              |             |      |          |        |           |         |                |
| 0050 | 1/2" diameter                             | 1 Stpi | 265          | .333        | Ea.  | 298      | 23.50  |           | 321.50  | 365            |
| 0120 | 1" diameter                               |        | 19           | .421        |      | 292      | 29.50  |           | 321.50  | 365            |
| 0140 | 1-1/4" diameter                           |        | 15           | .533        |      | 365      | 37.50  |           | 402.50  | 455            |
| 0160 | 1-1/2" diameter                           |        | 13           | .615        |      | 365      | 43.50  |           | 408.50  | 465            |
| 01801| 2" diameter                               |        | 11           | .727        |      | 390      | 51     |           | 441     | 505            |
| 0220 | 3" diameter                               | Q-5    | 14           | 1.143       | +8   | 550      | 72.50  |           | 622.50  | 715            |
| 0240 | 4" diameter                               | Q-5    | 11           | 1.455       | Ea.  | 820      | 92     |           | 912     | 1,025          |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23235 Common Wo05 Results foCommon

## 23 05 02 - HVAC General

DaiWorkabor-

### 23 05 02.10 Resultsnditioning, General

00forAIR CONDITHVACNG, GENERAL Prices are for standard efficiencies (SEER 13)  
for upgrade to SEER 14 add  
0020

### 23 05 05 - Selective Demolition for HVAC

#### 23 05 02 - HVAC General

#### 23 05 02.10 - Air Conditioning, General

| ID           | Name                                         | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor | Equipment | Total | Total Incl O&P |
|--------------|----------------------------------------------|--------|-------------|-------------|-------|----------|-------|-----------|-------|----------------|
| 0010         | AIR CONDITIONING, GENERAL Prices are for standard efficiencies (SEER 13) |        |             |             |       |          |       |           |       |                |
| 0020         | for upgrade to SEER 14 add                   |        |             |             |       |          |       |           |       | 10 %           |

### 23 05 05 - Selective Demolition for HVAC

#### 23 05 05.10 - HVAC Demolition

| ID    | Name                                                      | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|-----------------------------------------------------------|--------|--------------|-------------|-------|----------|-------|-----------|---------|----------------|
| 0010  | HVAC DEMOLITION                                           |        |              |             |       |          |       |           |         |                |
| 0100  | Air conditioner, split unit, 3 ton                        | 0-5    | 23           | 88          | Ea.   |          | 505   |           | 505     | 755            |
| 0150  | Package unit, 3 ton                                       | 0-6    |              |             | #F    |          | 525   |           | 525     | 785            |
| 0298  | Boilers                                                   |        |              |             |       |          |       |           |         |                |
| 0300  | Electric, up thru 148 kW                                  | Q-19   | 2            | 12          | Ea.   |          | 770   |           | 770     | 1,150          |
| 0310  | 150 thru 518 kW                                           |        | 1            | 24          |       |          | 1,550 |           | 1,550   | 2,300          |
| 0320  | 550 thru 2,000 kW                                         | Q-21   | 0.40         | 80          |       |          | 5,275 |           | 5,275   | 7,850          |
| 0330  | 2,070 kW and up                                           |        | 0.30         | 107         |       |          | 7,025 |           | 7,025   | 10,500         |
| 0340  | Gas and/or oil, up thru 150 MBH                           | 4      | 2.20         | 14.545      |       |          | 975   |           | 975     | 1,450          |
| 0350  | 160 thru 2,000 MBH                                        |        | 0.80         | 40          |       |          | 2,675 |           | 2,675   | 4,000          |
| 0360  | 2,100 thru 4,500 MBH                                      |        | 0.50         | 64          |       |          | 4,275 |           | 4,275   | 6,400          |
| 0370  | 4,600 thru 7,000 MBH                                      |        | 0.30         | 107         |       |          | 7,150 |           | 7,150   | 10,700         |
| 0380  | 7,100 thru 12,000 MBH                                     |        | 0.16         | 200         |       |          | 13,400|           | 13,400  | 20,000         |
| 0390  | 12,200 thru 25,000 MBH                                    |        | 0.12         | 267         |       |          | 17,900|           | 17,900  | 26,600         |
| 1000  | Ductwork, 4" high, 8" wide                                | 1 Clab | 200          | 0.040       | L.F.  |          | 1.82  |           | 1.82    | 2.72           |
| 1100  | 6" high, 8" wide                                          |        | 165.048      |             |       |          | 2.21  |           | 2.21    | 3.29           |
| 1200  | 10" high, 12" wide                                        |        | 125          | 0.064       |       |          | 2.92  |           | 2.92    | 4.35           |
| 1300  | 12"-14" high, 16"-18" wide                                |        | 85           | 0.094       |       |          | 4.29  |           | 4.29    | 6.40           |
| 1400  | 18" high, 24" wide                                        |        | 67           | 0.119       |       |          | 5.45  |           | 5.45    | 8.10           |
| 1500  | 30" high, 36" wide                                        |        | 56           | 0.143       |       |          | 6.50  |           | 6.50    | 9.70           |
| 1540  | 72" wide                                                  |        | 50.160       |             |       |          | 7.30  |           | 7.30    | 10.85          |
| 3000  | Mechanical equipment, light items. Unit is weight, not cooling. | 0-5    | 0.90         | 17.778      | Ton   | 1,125    |       |           | 1,125   | 1,675          |
| 3600  | Heavy items                                               |        | 1.10         | 14.545      | Ton   | 920      |       |           | 920     | 1,375          |
| 5090  | Remove refrigerant from system                            | 1 Stpi | 40           | 0.200       | Lb.   | 14.05    |       |           | 14.05   | 21             |

## 23 05 23 - General-Duty Valves for HVAC Piping

### 23 05 23.30 Valves, Iron Body

#### Schedule

| ID           | Name                                         | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor | Equipment | Total | Total Incl O&P |
|--------------|----------------------------------------------|--------|-------------|-------------|-------|----------|-------|-----------|-------|----------------|
| 0010         | VALVES, IRON BODY                            |        |             |             |       |          |       |           |       |                |
| 1020         | Butterfly, wafer type, gear actuator, 200 lb.|        |             |             |       |          |       |           |       |                |
| 1030         | 2"                                           | 1 Plum | 14          | .571        | Ea.   | 118      | 40    |           | 158   |    190         |
| 1040         | 2-1/2"                                       | Q-1    | 9           | 1.778       |       | 120      | 112   |           | 232   | 299            |
| 1050         | 3"                                           | 1 1    | 8           | 12          |       | 124      | 126   |           | 250   | 325            |
| 1060         | 4"                                           |        | 5           | 13.200      |       | 138      | 201   |           | 339   | 450            |
| 1070         | 5"                                           | Q-2    | 5           | 4.800       |       | 155      | 315   |           | 470   | 635            |
| 1080         | 6"                                           |        | 5           | 4.800       |       | 176      | 315   |           | 491   | 660            |
| 1650         | Gate, 125 lb., N.R.S.                        |        |             |             |       |          |       |           |       |                |
| 2150         | Flanged                                      |        |             |             |       |          |       |           |       |                |
| 2200         | 2"                                           | 1 Plum | 5           | 1.600       | Ea.   | 960      | 112   |           | 1,072 | 1,225          |
| 2240         | 2-1/2"                                       | Q-1    | 5           | 3.200       |       | 985      | 201   |           | 1,186 | 1,375          |
| 2260         | 3"                                           |        | 4.50        | 3.556       |       | 1,100    | 223   |           | 1,323 | 1,550          |
| 2280         | 4"                                           |        | 3           | 5.333       |       | 1,650    | 335   |           | 1,985 | 2,325          |
| 2300         | 6"                                           | Q2     | 3           | 8           |       | 2,300    | 520   |           | 2,820 | 3,300          |
| 3550         | OS & Y, 125 lb, flanged                      |        |             |             |       |          |       |           |       |                |
| 3600         |                                              | 1 Plum | 5           | 1.600       | Ea.   | 700      | 112   |           | 812   | 935            |
| 3660         | 3"                                           | Q-1    | 4.50        | 3.556       |       | 780      | 223   |           | 1,003 | 1,200          |
| 3680         | 4"                                           |        | 3           | 5.333       |       | 980      | 335   |           | 1,315 | 1,575          |
| 3700         | 6"                                           | 0-2    | 3           | 8           |       | 1,875    | 520   |           | 2,395 | 2,825          |
| 3900         | For 175 lb., flanged, add                    |        |             |             |       | 200 %    | 10 %  |           |       |                |
| 5450         | Swing check, 125 lb, threaded                |        |             |             |       |          |       |           |       |                |

---

532 For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182 .

# 23 07 HVAC Insulation

## 23 07 13 Duct Insulation
### 23 07 13.10 Duct Thermal Insulation

| ID    | Name                                         | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|--------|----------------|
| 3110  | 1/2" x 24" x 25'                             | Q-14   | 98           | .163        | S.F. | 3.81     | 9.25  |           | 13.06  | 18.40          |
| 3120  | 1/2" x 48" x 25'                             |        | 1.04         | 15.385      | Roll | 375      | 875   |           | 1,250  | 1,750          |
| 3126  | 1/2" x 48" x 25'                             |        | 104          | .154        | S.F. | 3.77     | 8.75  |           | 12.52  | 17.50          |
| 3140  | FSK vapor barrier wrap, .75 lb. density      |        |              |             |      |          |       |           |        |                |
| 3160  | 1" thick                                     | Q-14   | 350          | .046        | S.F. | .22      | 2.59  |           | 2.81   | 4.21           |
| 3170  | 1-1/2" thick                                 |        | 320          | .050        |      | .55      | 2.84  |           | 3.39   | 4.95           |
| 3180  | 2" thick                                     |        | 300          | .053        |      | .77      | 3.03  |           | 3.80   | 5.50           |
| 3190  | 3" thick                                     |        | 260          | .062        |      | 1.33     | 3.49  |           | 4.82   | 6.80           |
| 3200  | 4" thick                                     |        | 242          | .066        |      | .70      | 3.75  |           | 4.45   | 6.50           |
| 3210  | Vinyl jacket, same as FSK                    |        |              |             |      |          |       |           |        |                |
| 3280  | Unfaced, 1 lb. density                       |        |              |             |      |          |       |           |        |                |
| 3310  | 1" thick                                     | Q-14   | 360          | .044        | S.F. | .28      | 2.52  |           | 2.80   | 4.17           |
| 3320  | 1-1/2" thick                                 |        | 330          | .048        |      | .37      | 2.75  |           | 3.12   | 4.62           |
| 3330  | 2" thick                                     | G      | 310          | .052        |      | .49      | 2.93  |           | 3.42   | 5.00           |
| 3400  | FSK facing, 1 lb. density                    |        |              |             |      |          |       |           |        |                |
| 3420  | 1-1/2" thick                                 | Q-14   | 310          | .052        | S.F. | .87      | 2.93  |           | 3.80   | 5.45           |
| 3430  | 2" thick                                     | G H    | 300          | .053        | 2    | .73      | 3.03  |           | 3.76   | 5.45           |
| 3450  | FSK facing, 1.5 lb. density                  |        |              |             |      |          |       |           |        |                |
| 3470  | 1-1/2" thick                                 | Q-14   | 300          | .053        | S.F. | 1.259    | 3.03  |           | 4.23   | 5.95           |
| 3480  | 2" thick                                     |        | 290          | .055        |     | 1.59     | 3.13  |           | 4.72   | 6.55           |
| 3795  | Finishes                                     |        |              |             |      |          |       |           |        |                |
| 3800  | Stainless steel woven mesh                   | Q-14   | 100.16       |             | S.F. | 1.14     | 9.10  |           | 10.24  | 15.15          |
| 3810  | For .010" stainless steel, add               |        | 11160        |             | 100  | 11       | 3.29  | 5.70      | 8.99   | 12.30          |
| 3820  | 18 oz. fiberglass cloth, pasted on           |        | 170.094      |             |      | 1.16     | 5.35  |           | 6.51   | 9.45           |
| 3900  | 8 oz. canvas, pasted on                      |        | 180          | .089        |      | .34      | 5.05  |           | 5.39   | 8.05           |
| 3940  | For .016" aluminum jacket, add               |        | 200          | .080        |      | 1.12     | 4.54  |           | 5.66   | 8.20           |
| 7878  | Contact cement, quart can                    |        |              |             | Ea.  | 14.75    |       |           | 14.75  | 16.20          |

---

## 23 07 16 HVAC Equipment Insulation

### 23 07 16.10 HVAC Equipment Thermal Insulation

| ID    | Name                                                                 | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|---------|--------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010  | HVAC EQUIPMENT THERMAL INSULATION                                    |         |              |             |      |          |       |           |        |                |
| 0110  | Insulation req'd. is based on the surface size/area to be covered    |         |              |             |      |          |       |           |        |                |
| 1000  | Boiler, 1-1/2" calcium silicate only                                 | GG Q-14 | 110          | .145        | S.F. | 5.25     | 8.25  |           | 13.50  | 18.45          |
| 1020  | Plus 2" fiberglass                                                   | "       | 80           | .200        | "    | 7.10     | 11.35 |           | 18.45  | 25             |
| 2000  | Breeching, 2" calcium silicate                                       |         |              |             |      |          |       |           |        |                |
| 2020  | Rectangular                                                          | 回G Q-14| 42           | .381        | S.F. | 10.20    | 21.50 |           | 31.70  | 44             |
| 2040  | Round                                                                | G "     | 38.70        | 413         | "    | 10.60    | 23.50 |           | 34.10  | 47.50          |

---

## 23 09 Instrumentation and Control for HVAC

### 23 09 23 - Direct-Digital Control System for HVAC

#### 23 09 23.10 Control Components / DDC Systems

| ID    | Name                                                                 | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|---------|--------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010  | CONTROL COMPONENTS / DDC SYSTEMS (Sub's quote incl. M & L)           |         |              |             |      |          |       |           |        |                |
| 0100  | Analog inputs                                                        |         |              |             |      |          |       |           |        |                |
| 0110  | Sensors (avg .50' run in 1/2" EMT)                                   |         |              |             |      |          |       |           |        |                |
| 0120  | Duct temperature                                                     |         |              |             | Ea.  |          |       |           | 465    | 465            |
| 0130  | Space temperature                                                    |         |              |             |      |          |       |           | 665    | 665            |
| 0140  | Duct humidity, +/- 3%                                                |         |              |             |      |          |       |           | 595    | 595            |
| 0150  | Space humidity, +/- 2%                                               |         |              |             |      |          |       |           | 1,150  | 1,150          |
| 0160  | Duct static pressure                                                 |         |              |             |      |          |       |           | 680    | 680            |
| 0170  | CFM / transducer                                                     |         |              |             |      |          |       |           | 920    | 920            |
| 0172  | Water temperature                                                    |         |              |             |      |          |       |           | 940    | 940            |

---

support on your Building Construction Costs with RSMeans data, call 800.448.8182.

For customer

# 23 09 Instrumentation and InstrumentationC  
Direct-Digital Control System for HVAC  
23 09and  
23 09 23.10 Control Components/DDC Systemfor140  
OptimuHVACart/stop  
8160  
Demand limiting  
8180  
Enthalpy program  
8200  
Boiler optimization  
Chiller optimization  
8  

## 23 09 23 Direct-Digital Control System for HVAC 
## 23 09 23.10 Control Components / DDC Systems    

| ID    | Name                                         | Crew | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------|------|-------------|-------------|--------|----------|-------|-----------|--------|----------------|
| 8140  | Optimum start/stop                           |      |             |             | Point  |          |       |           | 41.50  | 41.50          |
| 8160  | Demand limiting                              |      |             |             |        |          |       |           | 20.50  | 20.50          |
| 8180  | Enthalpy program                             |      |             |             |        |          |       |           | 41.50  | 41.50          |
| 8200  | Boiler optimization                          |      |             |             | Eo.    |          |       |           | 1,225  | 1,225          |
| 8220  | Chiller optimization                         |      |             |             | "      |          |       |           | 1,625  | 1,625          |
| 8240  | Custom applications                          |      |             |             |        |          |       |           |        |                |
| 8260  | Cost varies with complexity                  |      |             |             |        |          |       |           |        |                |

## 23 09 43 - Pneumatic Control System for HVAC

### 23 09 43.10 Pneumatic Control Systems

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|-------------|-------------|--------|----------|-------|-----------|---------|----------------|
| 0010  | PNEUMATIC CONTROL SYSTEMS                                            |      |             |             |        |          |       |           |         |                |
| 0011  | Including a nominal 50' of tubing. Add control panelboard if req'd.  |      |             |             |        |          |       |           |         |                |
| 0100  | Heating and ventilating, split system                                |      |             |             |        |          |       |           |         |                |
| 0200  | Mixed air control, economizer cycle, panel readout, tubing           |      |             |             |        |          |       |           |         |                |
| 0220  | Up to 10 tons                                                        |      | Q-19        | 68          | 35.294 | Eg.      | 5,200 | 2,275     | 7,475   | 9,100          |
| 0240  | For 10 to 20 tons                                                    |      |             | .63         | 37.915 |          | 5,850 | 2,425     | 8,275   | 10,100         |
| 0260  | For over 20 tons                                                     |      |             | .58         | 41.096 |          | 6,350 | 2,650     | 9,000   | 10,900         |
| 0300  | Heating coil, hot water, 3-way valve                                 |      |             |             |        |          |       |           |         |                |
| 0320  | Freezestat, limit control on discharge, readout                      | 0-5  | .69         | 23.088      | Ea.    | 3,875    | 1,450 |           | 5,325   | 6,425          |
| 0500  | Cooling coil, chilled water, room                                    |      |             |             |        |          |       |           |         |                |
| 0520  | Thermostat, 3-way valve                                              | Q-52 |             | 8           | Eq.    | 1,675    | 505   |           | 2,180   | 2,575          |
| 0600  | Cooling tower, fan cycle, damper control                             |      |             |             |        |          |       |           |         |                |
| 0620  | Control system including water readout in/out at panel               | Q-19 | .67         | 35.821      | Ea.    | 6,850    | 2,300 |           | 9,150   | 11,000         |
| 1000  | Unit ventilator, day/night operation                                 |      |             |             |        |          |       |           |         |                |
| 1100  | Freezestat, ASHRAE, cycle 2                                          | Q-19 | .91         | 26.374      | Ea.    | 3,650    | 1,700 |           | 5,350   | 6,550          |
| 2000  | Compensated hot water from boiler, valve control                     |      |             |             |        |          |       |           |         |                |
| 2100  | Readout and reset at panel, up to 60 GPM                             | Q-19 | .55         | 43.956      | Ea.    | 7,425    | 2,825 |           | 10,250  | 12,400         |
| 2120  | For 120 GPM                                                          |      | .51         | 47.059      |        | 7,325    | 3,025 |           | 10,350  | 12,600         |
| 2140  | For 240 GPM                                                          |      | .49         | 49.180      |        | 8,325    | 3,150 |           | 11,475  | 13,900         |
| 3000  | Boiler room combustion air, damper to 5 S.F., controls               |      | 1.37        | 17.582      |        | 3,425    | 1,125 |           | 4,550   | 5,450          |
| 3500  | Fan coil, heating and cooling valves, 4 pipe control system          |      | 3           | 8           |        | 1,625    | 515   |           | 2,140   | 2,550          |
| 3600  | Heat exchanger system controls                                       |      | .86         | 27.907      |        | 3,200    | 1,800 |           | 5,000   | 6,200          |
| 4000  | Pneumatic thermostat, including controlling room radiator valve      | Q-5  | 2.43        | 6.593       |        | 995      | 420   |           | 1,415   | 1,725          |
| 4060  | Pump control system                                                  | Q-19 | 3           | 8           |        | 1,525    | 515   |           | 2,040   | 2,450          |
| 4500  | Air supply for pneumatic control system                              |      |             |             |        |          |       |           |         |                |
| 4600  | Tank mounted duplex compressor, starter, alternator                  |      |             |             |        |          |       |           |         |                |
| 4620  | Piping, dryer, PRV station and filter                                |      |             |             |        |          |       |           |         |                |
| 4630  | 1/2 HP                                                               | Q-19 | .68         | 35.139      | Ea.    | 13,400   | 2,250 |           | 15,650  | 18,100         |
| 4660  | 1-1/2 HP                                                             |      | .58         | 41.739      |        | 15,000   | 2,675 |           | 17,675  | 20,500         |
| 4690  | 5 HP                                                                 |      | 1.42        | 57.143      |        | 38,800   | 3,675 |           | 42,475  | 48,200         |

---

## 23 13 Facility Fuel - Storage Tanks

### 23 13 13 - Facility Underground Fuel-Oil Storage Tanks

#### 23 13 13.09 Single-Wall Steel Fuel-Oil Tanks

| ID    | Name                                                      | Crew | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|-----------------------------------------------------------|------|-------------|-------------|--------|----------|-------|-----------|--------|----------------|
| 0010  | SINGLE-WALL STEEL FUEL-OIL TANKS                          |      |             |             |        |          |       |           |        |                |
| 5000  | Tanks, steel underground, st-p3, not incl. hold down bars |      |             |             |        |          |       |           |        |                |
| 5500  | Excavation, pad, pumps and piping not included            |      |             |             |        |          |       |           |        |                |
| 5510  | Single wall, 500 gallon capacity, 7 ga. shell             | -5   | 2.70        | 5.926       | Ea.    | 2,275    | 375   |           | 2,650  | 3,075          |
| 5520  | 1,000 gallon capacity, 7 ga. shell                        | "    | 2.50        | 6.400       | I      | 3,300    | 405   |           | 3,705  | 4,225          |
| 5530  | 2,000 gallon capacity, 1/4" thick shell                   | Q-7  | 4.60        | 6.957       |        | 4,750    | 465   |           | 5,215  | 5,925          |
| 5535  | 2,500 gallon capacity, 7 ga. shell                        | 0-5  | 3           | 5.333       |        | 6,400    | 340   |           | 6,740  | 7,550          |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23233 Air Duct Accessories

## 23 33 46 - Flexible Ducts

| ID   | Name                | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|---------------------|------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 1940 | 6" diameter         | G    | Q-9         | 260         | .062 | L.F.     | 3.81  | 3.74      | 7.55  | 9.85           |
| 1960 | 7" diameter         | G    | Q-9         | 220         | .073 | L.F.     | 4.41  | 4.42      | 8.83  | 11.50          |
| 1980 | 8" diameter         | G    |             | 180         | .089 |          | 4.48  | 5.40      | 9.88  | 13.10          |
| 2020 | 10" diameter        | G    |             | 140         | .114 |          | 5.40  | 6.95      | 12.35  | 16.40          |
| 2040 | 12" diameter        | G    |             | 100         | .160 |          | 6.30  | 9.75      | 16.05  | 21.50          |

---

## 23 33 53 - Duct Liners

| ID    | Name                                         | Crew           | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------|----------------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 3340  | Board type fiberglass liner, FSK, 1-1/2 lb. density |         |             |             |      |          |       |           |        |                |
| 3344  | 1" thick                                     |           Q-14 | 150         | .107        | S.F. | 1.08     | 6.05  |           | 7.13   | 10.45          |
| 3345  | 1-1/2" thick                                 |                | 130         | .123        |      | 1.19     | 7     |           | 8.19   | 12             |
| 3346  | 2" thick                                     |                | 120         | .133        |      | 1.37     | 7.55  |           | 8.92   | 13.10          |
| 3348  | 3" thick                                     |                | 110         | .145        |      | 1.78     | 8.25  |           | 10.03  | 14.60          |
| 3350  | 4" thick                                     |                | 100         | .160        |      | 2.17     | 9.10  |           | 11.27  | 16.30          |
| 3356  | 3 lb. density, 1" thick                      |                | 150         | .107        |      | 2.76     | 6.05  |           | 8.81   | 12.30          |
| 3358  | 1-1/2" thick                                 |                | 130         | .123        |      | 3.49     | 7     |           | 10.49  | 14.55          |
| 3360  | 2" thick                                     |                | 120         | .133        |      | 4.10     | 7.55  |           | 11.65  | 16.10          |
| 3362  | 2-1/2" thick                                 |                | 110         | .145        |      | 2.49     | 8.25  |           | 10.74  | 15.40          |
| 3364  | 3" thick                                     |                | 100         | .160        |      | 2.85     | 9.10  |           | 11.95  | 17.05          |
| 3366  | 4" thick                                     |                | 90          | .178        |      | 3.57     | 10.10 |           | 13.67  | 19.40          |
| 3370  | 6 lb. density, 1" thick                      |                | 140         | .114        |      | 1.94     | 6.50  |           | 8.44   | 12.05          |
| 3374  | 1-1/2" thick                                 |                | 120         | .133        |      | 2.58     | 7.55  |           | 10.13  | 14.45          |
| 3378  | 2" thick                                     |                | 100         | .160        |      | 3.26     | 9.10  |           | 12.36  | 17.50          |

---

| ID   | Name                                   | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|----------------------------------------|-------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 3490 | Board type, fiberglass liner, 3 lb. density |       |             |             |      |          |       |           |        |                |
| 3680 | No finish                              |       |             |             |      |          |       |           |        |                |
| 3700 | 1" thick                               | Q-14  | 170         | .094        | S.F. | .77      | 5.35  |           | 6.12   | 9              |
| 3710 | 1-1/2" thick                           |       | 140         | .114        |      | 1.15     | 6.50  |           | 7.65   | 11.15          |
| 3720 | 2" thick                               |       | 130         | .123        |      | 1.51     | 7     |           | 8.51   | 12.35          |

---

| ID   | Name                                   | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|----------------------------------------|-------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 3940 | Board type, non-fibrous foam           |       |             |             |      |          |       |           |        |                |
| 3950 | Temperature, bacteria and fungi resistant |     |             |             |      |          |       |           |        |                |
| 3960 | 1" thick                               | Q-14  | 150         | .107        | S.F. | 3.05     | 6.05  |           | 9.10   | 12.60          |
| 3970 | 1-1/2" thick                           |       | 130         | .123        |      | 5.30     | 7     |           | 12.30  | 16.55          |
| 3980 | 2" thick                               |       | 120         | .133        |      | 4.25     | 7.55  |           | 11.80  | 16.30          |

---

## 23 34 - HVAC Fans

### 23 34 13 - Axial HVAC Fans

| ID   | Name                | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|---------------------|------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 1500 | Vaneaxial, low pressure, 2,000 CFM, 1/2 HP | Q-20 | 3.60 | 5.556 | Ea. | 2,450 | 345 | | 2,795 | 3,225 |
| 1520 | 4,000 CFM, 1 HP     |      | 3.20        | 6.250       |      | 2,550   | 385   |           | 2,935 | 3,400           |
| 1540 | 8,000 CFM, 2 HP     |      | 2.80        | 7.143       |      | 3,450   | 440   |           | 3,890 | 4,475           |

---

### 23 34 14 - Blower HVAC Fans

| ID   | Name                | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|---------------------|------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 2500 | Ceiling fan, right angle, extra quiet, 0.10" S.P. | | | | | | | | | |
| 2520 | 95 CFM              | Q-20 | 20          | 1           | Ea. | 283      | 62    |           | 345   | 405            |
| 2540 | 210 CFM             |      | 19          | 1.053       |     | 335      | 65    |           | 400   | 470            |
| 2560 | 385 CFM             |      | 18          | 1.111       |     | 425      | 69    |           | 494   | 570            |
| 2580 | 885 CFM             |      | 16          | 1.250       |     | 835      | 77.50 |           | 912.50| 1,025          |

---

546 For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 05 23 - General-Duty Valves for HVAC Piping

## 23 05 23.30 Valves, Iron Body

| ID   | Name         | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total    | Total Incl O&P |
|------|--------------|--------|-------------|-------------|------|----------|-------|-----------|----------|----------------|
| 5500 | 2"           | 1 Plum | 11          | .727        | Ea.  | 645      | 51    |           | 696      | 785            |
| 5540 | 2-1/2"       | Q-1    | 15          | 1.067       |      | 990      | 67    |           | 1,057    | 1,200          |
| 5550 | 3"           |        | 13          | 1.231       |      | 1,075    | 77.50 |           | 1,152.50 | 1,300          |
| 5560 | 4"           |        | 10          | 1.600       |      | 1,700    | 101   |           | 1,801    | 2,025          |
| 5950 | Flanged      |        |             |             |      |          |       |           |          |                |
| 6000 | 2"           | 1 Plum | 5           | 1.600       | Ea.  | 600      | 112   |           | 712      | 825            |
| 6040 | 2-1/2"       | Q-1    | 5           | 3.200       |      | 695      | 201   |           | 896      | 1,075          |
| 6050 | 3"           |        | 4.50        | 3.556       |      | 800      | 223   |           | 1,023    | 1,225          |
| 6060 | 4"           |        | 33          | 5.333       |      | 1,275    | 335   |           | 1,610    | 1,900          |
| 6070 | 6"           | Q-2    |             | 8           |      | 2,150    | 520   |           | 2,670    | 3,150          |

---

# 23 05 23.80 Valves, Steel

## 0010 VALVES, STEEL

### 0800 Cast

#### 1350 Check valve, swing type, 150 lb., flanged

| ID   | Name         | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total    | Total Incl O&P |
|------|--------------|--------|-------------|-------------|------|----------|-------|-----------|----------|----------------|
| 1370 | 1"           | 1 Plum | 10          | .800        | Ea.  | 880      | 56    |           | 936      | 1,050          |
| 1400 | 2"           | "      | 8           | 1           |      | 850      | 70    |           | 920      | 1,050          |
| 1440 | 2-1/2"       | Q-1    | 5           | 3.200       |      | 980      | 201   |           | 1,181    | 1,375          |
| 1450 | 3"           |        | 4.50        | 3.556       |      | 1,025    | 223   |           | 1,248    | 1,450          |
| 1460 | 4"           |        | 3           | 5.333       |      | 1,625    | 335   |           | 1,960    | 2,300          |

| ID   | Name                        | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|-----------------------------|------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 1540 | For 300 lb., flanged, add   |      |             |             |      | 50%      | 15%   |           |       |                |
| 1548 | For 600 lb., flanged, add   |      |             |             |      | 110%     | 20%   |           |       |                |

#### 1950 Gate valve, 150 lb., flanged

| ID   | Name         | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total    | Total Incl O&P |
|------|--------------|--------|-------------|-------------|------|----------|-------|-----------|----------|----------------|
| 2000 | 2"           | 1 Plum | 8           |             | Ea.  | 865      | 70    |           | 935      | 1,050          |
| 2040 | 2-1/2"       | Q-1    | 5           | 3.200       |      | 1,175    | 201   |           | 1,376    | 1,600          |
| 2050 | 3"           |        | 4.50        | 3.556       |      | 1,225    | 223   |           | 1,448    | 1,675          |
| 2060 | 4"           |        | 3           | 5.333       |      | 1,700    | 335   |           | 2,035    | 2,375          |
| 2070 | 6"           | Q-2    | 3           | 8           |      | 2,675    | 520   |           | 3,195    | 3,700          |

#### 3650 Globe valve, 150 lb, flanged

| ID   | Name         | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total    | Total Incl O&P |
|------|--------------|--------|-------------|-------------|------|----------|-------|-----------|----------|----------------|
| 3700 | 2"           | 1 Plum | 85          | 1           | Ea.  | 1,050    | 70    |           | 1,120    | 1,275          |
| 3740 | 2-1/2"       | 0-1    |             | 3.200       |      | 1,350    | 201   |           | 1,551    | 1,775          |
| 3750 | 3"           |        | 4.50        | 3.556       |      | 1,425    | 223   |           | 1,648    | 1,875          |
| 3760 | 4"           |        | 3           | 5.333       |      | 1,950    | 335   |           | 2,285    | 2,650          |
| 3770 | 6"           | Q-2    | 3           | 8           | +    | 3,075    | 520   |           | 3,595    | 4,175          |

---

## 5150 Forged

### 5650 Check valve, class 800, horizontal

#### 5698 Threaded

| ID   | Name   | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|--------|--------|-------------|-------------|------|----------|-------|-----------|---------|----------------|
| 5700 | 1/4"   | 1 Plum | 22420       | .333        | Ea.  | 76.50    | 23.50 |           | 100     | 119            |
| 5720 | 3/8"   |        | 24          | .333        |      | 76.50    | 23.50 |           | 100     | 119            |
| 5730 | 1/2"   |        | 24          | .333        |      | 45       | 23.50 |           | 68.50   | 84             |
| 5740 | 3/4"   |        |             | .400        |      | 53.50    | 28    |           | 81.50   | 101            |
| 5750 | 1"     |        | 19          | .421        |      | 71       | 29.50 |           | 100.50  | 122            |
| 5760 | 1-1/4" |        | 15          | .533        |      | 136      | 37    |           | 173     | 206            |

---

# 23 05 93 - Testing, Adjusting, and Balancing for HVAC

## 23 05 93.10 Balancing, Air

### 0010 BALANCING, AIR (Subcontractor's quote incl. material and labor)

#### 0900 Heating and ventilating equipment

| ID   | Name                              | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|-----------------------------------|------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 1000 | Centrifugal fans, utilitysets     |      |             |             | Ea.  |          |       |           | 420   | 420            |
| 1100 | Heating and ventilating unit      |      |             |             |      |          |       |           | 630   | 630            |
| 1200 | Inline fan                        |      |             |             |      |          |       |           | 630   | 630            |
| 1300 | Propeller and wall fan            |      |             |             |      |          |       |           | 119   | 119            |
| 1400 | Roof exhaust fan                  |      |             |             |      |          |       |           | 280   | 280            |
| 2000 | Air conditioning equipment, central station | |         |             |      |          |       |           | 910   | 910            |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 37 13 - Outlets, Registers, and Grilles

## 23 37 13.10 Diffusers

| ID   | Name                                      | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|-------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 2020 | 8" x 8"                                   | 1 Shee | 14           | .571        | Ea . | 72.50    | 38.50 |           | 111   | 138            |
| 2040 | 12" x 12"                                 |        | 12           | .667        |      | 88.50    | 45    |           | 133.50| 166            |
| 2060 | 16" x 16"                                 |        |              | .727        |      | 114      | 49    |           | 163   | 199            |
| 2080 | 18" x 18"                                 |        | 10           | .800        |      | 112      | 54    |           | 166   | 205            |
| 6000 | For steel diffusers instead of aluminum, deduct |        |              |             |      | 10 %     |        |           |       |                |

## 23 37 13.30 Grilles

| ID   | Name                                      | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor     | Equipment | Total  | Total Incl O&P |
|------|-------------------------------------------|--------|--------------|-------------|------|----------|-----------|-----------|--------|----------------|
| 0010 | GRILLES                                   |        |              |             |      |          |           |           |        |                |
| 0020 | Aluminum, unless noted otherwise          |        |              |             |      |          |           |           |        |                |
| 1000 | Air return, steel, 6" x 6"                | 1 Shee | 26           | .308        | Ea.  | 24       | 21        |           | 45     | 58             |
| 1020 | 10" x 6"                                  |        | 24           | .333        |      | 24       | 22.50     |           | 46.50  | 60.50          |
| 1080 | 16" x 8"                                  |        | 22           | 1.364       |      | 35       | 24.50     |           | 59.50  | 75.50          |
| 1100 | 12" x 12"                                 |        | 22           | .364        |      | 35       | 24.50     |           | 59.50  | 75.50          |
| 1120 | 24" x 12"                                 |        | 18.444       |             |      | 45.50    | 30        |           | 75.50  | 95             |
| 1220 | 24" x 18"                                 |        | 16.500       |             |      | 56.50    | 34        |           | 90.50  | 114            |
| 1280 | 36" x 24"                                 |        | 14           | .571        |      | 97.50    | 38.50     |           | 136    | 165            |
| 3000 | Filter grille with filter, 12" x 12"      |        | 24           | .333        |      | 69.50    | 22.50     |           | 92     | 111            |
| 3020 | 18" x 12"                                 | 1 Shee | 20           | .400        | Ea.  | 86.50    | 27        |           | 113.50 | 136            |
| 3040 | 24" x 18"                                 |        | 18           | .444        |      | 112      | 30        |           | 142    | 168            |
| 3060 | 24" x 24"                                 |        | 16           | 1.500       |      | 135      | 34        |           | 169    | 199            |
| 6000 | For steel grilles instead of aluminum in above, deduct |        |             |      |          | 10 %      |           |        |                |

## 23 37 13.60 Registers

| ID    | Name                                              | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|---------------------------------------------------|--------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010  | REGISTERS                                         |        |             |             |      |          |       |           |        |                |
| 0980  | Air supply                                        |        |             |             |      |          |       |           |        |                |
| 1000  | Ceiling/wall, O.B. damper, anodized aluminum      |        |             |             |      |          |       |           |        |                |
| 1010  | One or two way deflection, adj. curved face bars  |        |             |             |      |          |       |           |        |                |
| 1020  | 8" x 4"                                           | 1 Shee | 26          | .308        | Ea.  | 32.50    | 21    |           | 53.50  | 67.50          |
| 1120  | 12" x 12"                                         |        | 18          | .444        |      | 56.50    | 30    | 1         | 86.50  | 107            |
| 1240  | 20" x 6"                                          |        | 18.444      |             |      | 48       | 30    |           | 78     | 97.50          |
| 1340  | 24" x 8"                                          |        | 13          | 1.615       |      | 64.50    | 41.50 |           | 106    | 134            |
| 1350  | 24" x 18"                                         |        | 12          | .667        |      | 119      | 45    |           | 164    | 199            |
| 2700  | Above registers in steel instead of aluminum, deduct |     |             |             |      | 10 %     |       |           |        |                |
| 4000  | Floor, toe operated damper, enameled steel        |        |             |             |      |          |       |           |        |                |
| 4020  | 4" x 8"                                           | 1 Shee | 32          | .250        | Ea.  | 20       | 16.90 |           | 36.90  | 47.50          |
| 4100  | 8" x 10"                                          |        | 22          | .364        |      | 24.50    | 24.50 |           | 49     | 64             |
| 4140  | 10" x 10"                                         |        | 20          | .400        |      | 29.50    | 27    |           | 56.50  | 73             |
| 4220  | 14" x 14"                                         |        | 16          | .500        |      | 73       | 34    |           | 107    | 132            |
| 4240  | 14" x 20"                                         |        | 15.533      |             |      | 69       | 36    |           | 105    | 130            |
| 4980  | Air return                                        |        |             |             |      |          |       |           |        |                |
| 5000  | Ceiling or wall, fixed 45° face blades            |        |             |             |      |          |       |           |        |                |
| 5010  | Adjustable O.B. damper, anodized aluminum         |        |             |             |      |          |       |           |        |                |
| 5020  | 4" x 8"                                           | 1 Shee | 26          | .308        | Ea.  | 30       | 21    |           | 51     | 64.50          |
| 5060  | 6" x 10"                                          |        |             | .421        |      | 36       | 28.50 |           | 64.50  | 82.50          |
| 5280  | 24" x 24"                                         |        |             | .727        |      | 165      | 49    |           | 214    | 255            |
| 5300  | 24" x 36"                                         |        |             |             |      | 262      | 67.50 |           | 329.50 | 390            |
| 6000  | For steel construction instead of aluminum, deduct |       |             |             |      | 10 %     |       |           |        |                |

# 23 37 15 Air Outlets and Inlets, HVAC Louvers

## 23 37 15.40 HVAC Louvers

| ID   | Name                                      | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|-------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010 | HVAC LOUVERS                              |        |              |             |      |          |       |           |       |                |
| 0100 | Aluminum, extruded, with screen, mill finish |        |              |             |      |          |       |           |       |                |
| 1002 | Brick vent, see also Section 04 05 23.19  |        |              |             |      |          |       |           |       |                |
| 1100 | Standard, 4" deep, 8" wide, 5" high       | 1 Shee | 24           | .333        | Ea . | 38.50    | 22.50 |           | 61    | 76.50          |
| 1200 | Modular, 4" deep, 7-3/4" wide, 5" high    |        | 24           | 333         |      | 40       | 22.50 |           | 62.50 | 78             |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 22333 Air Duct Accessories

## Air Ducts

### 23 33 13.13 Volume Dampers

### 8260
30" x 18"

### 23 33 13.16 Fire Dampers

### 23 33 13.13  Volume - Control Dampers

| ID    | Name         | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|--------------|--------|-------------|-------------|-------|----------|-------|-----------|-------|----------------|
| 8260  | 30" x 18"    | 1 Shee | 7           | 1.143       | Eo .  | 229      | 77    |           | 306   | 370            |

### 23 33 13.16 Fire Dampers

| ID      | Name         | Crew   | Daily Output | Labor-Hours | Unit   | Material | Labor  | Equipment | Total   | Total Incl O&P |
|---------|----------------------------------------------------------------------|--------|--------------|-------------|--------|----------|--------|-----------|---------|----------------|
| 0010    | FIRE DAMPERS                                                         |        |              |             |        |          |        |           |         |                |
| 3000    | Fire damper, curtain type, 1-1/2 hr. rated, vertical, 6" x 6"        | 1 Shee | 248          | .333        | Eq .   | 2467     | 22.50  |           | 46.50   | 60.50          |
| 3020    | 8" x 6"                                                              |        | 22           | .364        |        | 32       | 24.50  |           | 56.50   | 72.50          |
| 3240    | 16" x 14"                                                            | 1      | 18           | .444        |        | 78       | 30     |           | 108     | 131            |
| 3400    | 24" x 20"                                                            |        | 811          |             |        | 67.50    | 67.50  |           | 135     | 177            |

## 23 33 13.28 Splitter Damper Assembly

| ID      | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit   | Material | Labor  | Equipment | Total   | Total Incl O&P |
|---------|----------------------------------------------------------------------|--------|--------------|-------------|--------|----------|--------|-----------|---------|----------------|
| 0010    | SPLITTER DAMPER ASSEMBLY                                              |        |              |             |        |          |        |           |         |                |
| 7000    | Self locking, 1' rod                                                  | 1 Shee | 24           | .333        | Eo . * | 33.50    | 22.50  |           | 56      | 70.50          |
| 7020    | 3' rod                                                                | 1 Shee | 22           | .364        | Eo . ! | 45       | 24.50  |           | 69.50   | 87             |
| 7040    | 4' rod                                                                |        | 20           | .400        |        | 50.50    | 27     |           | 77.50   | 96             |
| 7060    | 6' rod                                                                |        | 18           | .444        |        | 61.50    | 30     |           | 91.50   | 113            |
## 23 33 19 Duct Silencers
### 23 33 19.10 Duct Silencers

| ID    | Name                                         | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------|--------|--------------|-------------|-------|----------|-------|-----------|--------|----------------|
| 0010  | DUCT SILENCERS                               |        |              |             |       |          |       |           |        |                |
| 9000  | Silencers, noise control for air flow, duct  |        |              |             | MCFM  | 94.50    |       |           | 94.50  | 104            |

---

## 23 33 33 Duct-Mounting Access Doors
### 23 33 33.13 Duct Access Doors

| ID    | Name                              | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor  | Equipment | Total    | Total Incl O&P |
|-------|-----------------------------------|--------|--------------|-------------|-------|----------|--------|-----------|----------|----------------|
| 0010  | DUCT ACCESS DOORS                 |        |              |             |       |          |        |           |          |                |
| 1000  | Duct access door, insulated, 6" x 6"  | 1 Shee | 14           | .571        | Ea.   | 20.50    | 38.50  |           | 59       | 80.50          |
| 1020  | 10" x 10"                         |        | 11           | .727        |       | 23.50    | 49     |           | 72.50    | 100            |
| 1040  | 12" x 12"                         |        | 10           | .800        |       | 23       | 54     |           | 77       | 107            |
| 1050  | 12" x 18"                         |        | 9            | 1.889       |       | 40.50    | 60     |           | 100.50   | 135            |
| 1070  | 18" x 18"                         |        |              |             |       | 37       | 67.50  |           | 104.50   | 143            |
| 1074  | 24" x 18"                         |        | 8            |             |       | 65.50    | 67.50  |           | 133      | 175            |

---

## 23 33 46 Flexible Ducts
### 23 33 46.10 Flexible Air Ducts

| ID    | Name                                         | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------|--------|--------------|-------------|-------|----------|-------|-----------|--------|----------------|
| 0010  | FLEXIBLE AIR DUCTS                          |        |              |             |       |          |       |           |        |                |
| 1280  | Add to labor for elevated installation       |        |              |             |       |          |       |           |        |                |
| 1282  | of prefabricated purchased ductwork          |        |              |             |       |          |       |           |        |                |
| 1283  | 10' to 15' high                              |        |              |             |       |          | 10%   |           |        |                |
| 1284  | 15' to 20' high                              |        |              |             |       |          | 20%   |           |        |                |
| 1285  | 20' to 25' high                              |        |              |             |       |          | 25%   |           |        |                |
| 1286  | 25' to 30' high                              |        |              |             |       |          | 35%   |           |        |                |
| 1287  | 30' to 35' high                              |        |              |             |       |          | 40%   |           |        |                |
| 1288  | 35' to 40' high                              |        |              |             |       |          | 50%   |           |        |                |
| 1289  | Over 40' high                                |        |              |             |       |          | 55%   |           |        |                |
| 1300  | Flexible, coated fiberglass fabric on corrugated, resist. metal helix |        |              |             |       |          |       |           |        |                |
| 1400  | Pressure to 12" (WG) UL-181                  |        |              |             |       |          |       |           |        |                |
| 1500  | Noninsulated, 3" diameter                    | Q-9    | 400          | .040        | LF    | 1.42     | 2.43  |           | 3.85   | 5.20           |
| 1540  | 5" diameter                                  |        | 320          | .050        |       | 1.65     | 3.04  |           | 4.69   | 6.40           |
| 1560  | 6" diameter                                  |        | 280          | .057        |       | 1.94     | 3.47  |           | 5.41   | 7.40           |
| 1580  | 7" diameter                                  |        | 240.07       |             |       | 2.19     | 4.05  |           | 6.24   | 8.50           |
| 1600  | 8" diameter                                  |        | 200          | .080        |       | 2.45     | 4.86  |           | 7.31   | 10.05          |
| 1640  | 10" diameter                                 |        | 160          | .100        |       | 3.12     | 6.10  |           | 9.22   | 12.60          |
| 1660  | 12" diameter                                 |        | 120          | .133        |       | 3.67     | 8.10  |           | 11.77  | 16.25          |
| 1900  | Insulated, 1" thick, PE jacket, 3" diameter  |     | 380          | .042        |       | 2.93     | 2.56  |           | 5.49   | 7.10           |
| 1910  | 4" diameter                                  |        | 340          | .047        |       | 3.44     | 2.86  |           | 6.30   | 8.10           |
| 1920  | 5" diameter                                  |       | 300          | .053        |       | 3.60     | 3.24  |           | 6.84   | 8.85           |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 13 Facility Fuel-Storage Tanks

2Fuel 23 - Facil-tStorageground Fuel-Oil, StorageTankss  
23 13 23.16 Horizontal, Stl, Abvgrd Fuel-Oil, Storage Tanks  
0010 HORIZONTAL, STEEL, ABOVEGROUND FUEL-OIL, STORAGE TANKS  
Steel, storage, abovegr

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 3000 | Steel, storage, aboveground, including cradles, coating,             |      |              |             |      |          |       |           |         |                |
| 3020 | fittings, not including foundation, pumps or piping                  |      |              |             |      |          |       |           |         |                |
| 3040 | Single wall, 275 gallon                                              | Q-5  | 5            | 3.200       | Ea.  | 665      | 203   |           | 868     | 1,025          |
| 3060 | 550 gallon                                                           | "    | 2.70         | 5.926       | I    | 6,600    | 375   |           | 6,975   | 7,825          |
| 3080 | 1,000 gallon                                                         | Q-7  | 5            | 6.400       |      | 11,100   | 430   |           | 11,530  | 12,800         |
| 3100 | 1,500 gallon                                                         |      | 4.75         | 6.737       |      | 16,900   | 450   |           | 17,350  | 19,300         |
| 3120 | 2,000 gallon                                                         |      | 4.60         | 6.957       |      | 16,400   | 465   |           | 16,865  | 18,700         |
| 3140 | 5,000 gallon                                                         |      | 3.20         | 10          |      | 24,200   | 670   |           | 24,870  | 27,600         |
| 3150 | 10,000 gallon                                                        |      | 2            | 16          |      | 36,300   | 1,075 |           | 37,375  | 41,500         |
| 3160 | 15,000 gallon                                                        |      | 1.70         | 18.824      |      | 49,300   | 1,250 |           | 50,550  | 56,000         |
| 3170 | 20,000 gallon                                                        |      | 1.45         | 22.069      |      | 59,000   | 1,475 |           | 60,475  | 67,000         |
| 3180 | 25,000 gallon                                                        |      | 1.30         | 24.615      |      | 107,500  | 1,650 |           | 109,150 | 121,000        |
| 3190 | 30,000 gallon                                                        |      | 1.10         | 29.091      |      | 80,500   | 1,950 |           | 82,450  | 91,500         |
| 3320 | Double wall, 500 gallon capacity                                     | Q-5  | 2.40         | 6.667       |      | 3,375    | 420   |           | 3,795   | 4,325          |
| 3330 | 2,000 gallon capacity                                                | Q-7  | 4.15         | 7.711       |      | 6,375    | 515   |           | 6,890   | 7,800          |
| 3340 | 4,000 gallon capacity                                                |      | 3.60         | 8.889       |      | 13,600   | 595   |           | 14,195  | 15,900         |
| 3350 | 6,000 gallon capacity                                                |      | 2.40         | 13.333      |      | 38,400   | 895   |           | 39,295  | 43,500         |
| 3360 | 8,000 gallon capacity                                                |      | 2            | 16          |      | 45,100   | 1,075 |           | 46,175  | 51,000         |
| 3370 | 10,000 gallon capacity                                               |      | 1.80         | 17.778      |      | 52,500   | 1,200 |           | 53,700  | 60,000         |
| 3380 | 15,000 gallon capacity                                               |      | 1.50         | 21.333      |      | 73,000   | 1,425 |           | 74,425  | 82,500         |
| 3390 | 20,000 gallon capacity                                               |      | 1.30         | 24.615      |      | 88,000   | 1,650 |           | 89,650  | 99,500         |
| 3400 | 25,000 gallon capacity                                               |      | 1.15         | 27.826      |      | 83,500   | 1,875 |           | 85,375  | 94,500         |
| 3410 | 30,000 gallon capacity                                               |      | 132          |             |      | 113,000  | 2,150 |           | 115,150 | 127,500        |

---

# 23 13 23.26 Horizontal, Conc., Abvgrd Fuel-Oil, Stor. Tanks

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010 | HORIZONTAL, CONCRETE, ABOVEGROUND FUEL-OIL, STORAGE TANKS            |      |              |             |      |          |       |           |         |                |
| 0050 | Concrete, storage, aboveground, including pad & pump                 |      |              |             |      |          |       |           |         |                |
| 0100 | 500 gallon                                                           | F3   | 222222       | 220222      | Ea.  | 12,700   | 1,150 | 990       | 14,840  | 16,700         |
| 0200 | 1,000 gallon                                                         | P    |              | 20          |      | 17,700   | 1,150 | 990       | 19,840  | 22,300         |
| 0300 | 2,000 gallon                                                         | F4   | 2            | 24          |      | 22,800   | 1,375 | 1,125     | 25,300  | 28,400         |
| 0400 | 4,000 gallon                                                         |      |              | 24          |      | 29,200   | 1,375 | 1,125     | 31,700  | 35,400         |
| 0500 | 8,000 gallon                                                         |      |              | 24          |      | 45,600   | 1,375 | 1,125     | 48,100  | 53,500         |
| 0600 | 12,000 gallon                                                        |      | 1            | 2           | 24   | 61,000   | 1,375 | 1,125     | 63,500  | 70,500         |

---

# 23 21 Hydronic Piping and Pumps

## 23 21 20 - Hydronic HVAC Piping Specialties

### 23 21 20.10 Air Control

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010 | AIR CONTROL                                                          |      |              |             |      |          |       |           |         |                |
| 0030 | Air separator, with strainer                                         |      |              |             |      |          |       |           |         |                |
| 0040 | 2" diameter                                                          | Q-5  | 6            | 2.667       | Ea.  | 1,775    | 169   |           | 1,944   | 2,200          |
| 0080 | 2-1/2" diameter                                                      |      | 5            | 3.200       |      | 1,975    | 203   |           | 2,178   | 2,475          |
| 0100 | 3" diameter                                                          |      | 4            | 4           |      | 3,050    | 253   |           | 3,303   | 3,725          |
| 0120 | 4" diameter                                                          | +    | 3            | 5.333       |      | 4,300    | 340   |           | 4,640   | 5,225          |
| 0130 | 5" diameter                                                          | Q6   | 3.60         | 6.667       |      | 5,475    | 440   |           | 5,915   | 6,675          |
| 0140 | 6" diameter                                                          | "    | 3.40         | 7.059       |      | 6,550    | 465   |           | 7,015   | 7,925          |

### 23 21 20.18 Automatic Air Vent

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010 | AUTOMATIC AIR VENT                                                   |      |              |             |      |          |       |           |         |                |
| 0020 | Cast iron body, stainless steel internals, float type                |      |              |             |      |          |       |           |         |                |
| 0060 | 1/2" NPT inlet, 300 psi                                              | 1 Stpi | 12         | .667        | Ea.  | 181      | 47    |           | 228     | 269            |
| 0220 | 3/4" NPT inlet, 250 psi                                              |      | 10           | .800        |      | 370      | 56.50 |           | 426.50  | 490            |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 23 Facility 13el-Storage TFacility13 13 Facility UnderFuelnd Fuel-Oi-, Storage Tanks

## 23 13 13.09 Single-Wall Steel Fuel-Oil Tanks

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 5540 | 5,000 gallon capacity, 1/4" thick shell                   | Q 7  | 3.20         | 10          | Ea.  | 15,000   | 670   |           | 15,670  | 17,500         |
| 5580 | 15,000 gallon capacity, 5/16" thick shell                 |      | 1.70         | 18.824      |      | 12,600   | 1,250 |           | 13,850  | 15,800         |
| 5600 | 20,000 gallon capacity, 5/16" thick shell                 |      | 1.50         | 21.333      |      | 30,700   | 1,425 |           | 32,125  | 35,900         |
| 5610 | 25,000 gallon capacity, 3/8" thick shell                  |      | 1.30         | 24.615      |      | 35,300   | 1,650 |           | 36,950  | 41,300         |
| 5620 | 30,000 gallon capacity, 3/8" thick shell                  |      | 1.10         | 29.091      |      | 39,600   | 1,950 |           | 41,550  | 46,500         |
| 5630 | 40,000 gallon capacity, 3/8" thick shell                  |      | 0.90         | 35.556      |      | 51,500   | 2,375 |           | 53,875  | 60,000         |
| 5640 | 50,000 gallon capacity, 3/8" thick shell                  |      | 0.80         | 40          |      | 58,500   | 2,675 |           | 61,175  | 68,500         |

---

## 23 13 13.23 Glass-Fiber-Reinfcd-Plastic, Fuel-Oil, Storage

### GLASS-FIBER-REINFCD-PLASTIC, UNDERGRND. FUEL-OIL, STORAGE

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0240 | 2,000 gallon capacity                                     | 0-7  | 4.57         | 7.002       | Ea.  | 9,950    | 470   |           | 10,420  | 11,600         |
| 0245 | 3,000 gallon capacity                                     |      | 3.90         | 8.205       |      | 10,100   | 550   |           | 10,650  | 11,900         |
| 0250 | 4,000 gallon capacity                                     |      | 3.55         | 9.014       |      | 13,400   | 605   |           | 14,005  | 15,700         |
| 0255 | 5,000 gallon capacity                                     |      | 3.20         | 10          |      | 12,300   | 670   |           | 12,970  | 14,500         |
| 0260 | 6,000 gallon capacity                                     |      | 2.67         | 11.985      |      | 11,500   | 805   |           | 12,305  | 13,900         |
| 0280 | 10,000 gallon capacity                                    |      | 26           | 16          |      | 18,100   | 1,075 |           | 19,175  | 21,500         |
| 0284 | 15,000 gallon capacity                                    |      | 1.68         | 19.048      |      | 27,700   | 1,275 |           | 28,975  | 32,400         |
| 0290 | 20,000 gallon capacity                                    |      | 1.45         | 22.069      |      | 38,600   | 1,475 |           | 40,075  | 44,600         |

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0500 | For manway, fittings and hold-downs, add                  |      |              |             |      | 20%      | 15%   |           |          |                |

---

### Fiberglass, underground, double wall, UL listed

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 1040 | 600 gallon capacity                                       | 0-5  | 2.42         | 6.612       | Ea.  | 10,600   | 420   |           | 11,020  | 12,200         |
| 1050 | 1,000 gallon capacity                                     | "    | 2.25         | 7.111       |      | 14,500   | 450   |           | 14,950  | 16,700         |
| 1060 | 2,500 gallon capacity                                     | 0-7  | 4.16         | 7.692       |      | 20,000   | 515   |           | 20,515  | 22,800         |
| 1070 | 3,000 gallon capacity                                     |      | 3.90         | 8.205       |      | 22,400   | 550   |           | 22,950  | 25,500         |
| 1080 | 4,000 gallon capacity                                     |      | 3.64         | 8.791       |      | 23,400   | 590   |           | 23,990  | 26,700         |
| 1090 | 6,000 gallon capacity                                     |      | 2.42         | 13.223      |      | 29,100   | 885   |           | 29,985  | 33,300         |
| 1100 | 8,000 gallon capacity                                     |      | 2.08         | 15.385      |      | 37,000   | 1,025 |           | 38,025  | 42,200         |
| 1110 | 10,000 gallon capacity                                    |      | 1.82         | 17.582      |      | 44,800   | 1,175 |           | 45,975  | 51,000         |
| 1120 | 12,000 gallon capacity                                    |      | 1.70         | 18.824      |      | 46,500   | 1,250 |           | 47,750  | 53,000         |

---

### Fiberglass, underground, single wall, UL listed, including hold down straps, no manways

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 2240 | 2,000 gallon capacity                                     | Q 7  | 3.55         | 9.014       | Ea.  | 10,500   | 605   |           | 11,105  | 12,400         |
| 2250 | 4,000 gallon capacity                                     |      | 2.90         | 11.034      |      | 14,000   | 740   |           | 14,740  | 16,500         |
| 2260 | 6,000 gallon capacity                                     |      | 2.00         | 16          |      | 12,500   | 1,075 |           | 13,575  | 15,400         |
| 2280 | 10,000 gallon capacity                                    |      | 1.60         | 20          |      | 19,200   | 1,350 |           | 20,550  | 23,100         |
| 2284 | 15,000 gallon capacity                                    |      | 1.39         | 23.022      |      | 28,700   | 1,550 |           | 30,250  | 33,900         |
| 2290 | 20,000 gallon capacity                                    |      | 1.14         | 28.070      |      | 40,100   | 1,875 |           | 41,975  | 46,900         |

---

### Fiberglass, underground, double wall, UL listed, includes manways and hold-down straps

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 3040 | 600 gallon capacity                                       | Q 5  | 1.86         | 8.602       | Ea.  | 11,100   | 545   |           | 11,645  | 13,000         |
| 3050 | 1,000 gallon capacity                                     | "    | 1.70         | 9.412       |      | 15,000   | 595   |           | 15,595  | 17,400         |
| 3060 | 2,500 gallon capacity                                     | 2-7  | 3.29         | 9.726       |      | 20,500   | 650   |           | 21,150  | 23,600         |
| 3070 | 3,000 gallon capacity                                     | Q 7  | 3.13         | 10.224      | Ea.  | 22,900   | 685   |           | 23,585  | 26,200         |
| 3080 | 4,000 gallon capacity                                     |      | 2.93         | 10.922      |      | 23,900   | 730   |           | 24,630  | 27,400         |
| 3090 | 6,000 gallon capacity                                     |      | 1.86         | 17.204      |      | 30,100   | 1,150 |           | 31,250  | 34,800         |
| 3100 | 8,000 gallon capacity                                     |      | 1.65         | 19.394      |      | 38,000   | 1,300 |           | 39,300  | 43,700         |
| 3110 | 10,000 gallon capacity                                    |      | 1.48         | 21.622      |      | 45,800   | 1,450 |           | 47,250  | 52,500         |
| 3120 | 12,000 gallon capacity                                    |      | 1.40         | 22.857      |      | 47,600   | 1,525 |           | 49,125  | 55,000         |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23231 HVAC Duct31 and Casings HVAC31 13 - Metal Duct Ducts31 13.13 Rectanguland Metal Ducts

FCasings fittings, add  
For 90% fittings, add  
1240  
1244  
1248  
For 100% fittings, add  
1252  
Note: Fittings add includes time for detailing and installation.

## 23 31 13.19 Metal Ducts

| ID    | Name                                      | Crew | Daily Output | Labor-Hours | Unit     | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-------------------------------------------|------|--------------|-------------|----------|----------|-------|-----------|-------|----------------|
| 1240  | For 80% fittings, add                     |      |              |             | Lb.      |          | 124%  |           |       |                |
| 1244  | For 90% fittings, add                     |      |              |             |          |          | 147%  |           |       |                |
| 1248  | For 100% fittings, add                    |      |              |             |          |          | 169%  |           |       |                |
| 1252  | Note: Fittings add includes time for detailing and installation. |      |              |             |          |          |       |           |       |                |

## 23 31 13.19 Metal Duct Fittings

| ID    | Name                                      | Crew | Daily Output | Labor-Hours | Unit     | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-------------------------------------------|------|--------------|-------------|----------|----------|-------|-----------|-------|----------------|
| 0010  | METAL DUCT FITTINGS                       |      |              |             |          |          |       |           |       |                |
| 2000  | Fabrics for flexible connections, with metal edge | 1 Shee | 100          | .080       | L.F      | 4.85     | 5.40  |           | 10.25 | 13.50          |
| 2100  | Without metal edge                        | 1    | 160          | .050        | "        | 3.94     | 3.38  |           | 7.32  | 9.45           |

## 23 31 16 Nonmetal Ducts

### 23 31 16.13 Fibrous-Glass Ducts

| ID    | Name                                      | Crew | Daily Output | Labor-Hours | Unit     | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-------------------------------------------|------|--------------|-------------|----------|----------|-------|-----------|-------|----------------|
| 0010  | FIBROUS-GLASS DUCTS                       |      |              |             |          |          |       |           |       |                |
| 3490  | Rigid fiberglass duct board, foilreinf. kraft facing |        |              |             |          |          |       |           |       |                |
| 3500  | Rectangular, 1" thick, alum. faced, (FRK), std. weight | Q-10 | 350          | .069        | SF Surf  | .993     | 4.32  |           | 5.25  | 7.50           |

### 23 31 16.22 Duct Board

| ID    | Name                                      | Crew | Daily Output | Labor-Hours | Unit     | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-------------------------------------------|------|--------------|-------------|----------|----------|-------|-----------|-------|----------------|
| 0010  | DUCT BOARD                                |      |              |             |          |          |       |           |       |                |
| 3800  | Rigid, resin bonded fibrous glass, FSK     |      |              |             |          |          |       |           |       |                |
| 3810  | Temperature, bacteria and fungi resistant  |      |              |             |          |          |       |           |       |                |
| 3820  | 1" thick                                  | Q-14 | 150          | .107        | S.F.     | 1.81     | 6.05  |           | 7.86  | 11.25          |
| 3830  | 1-1/2" thick                              | Q-14 | 130          | .123        | S.F.     | 2.39     | 7     |           | 9.39  | 13.35          |
| 3840  | 2" thick                                  |      | 120.133      |             | "        | 4.121    | 7.55  |           | 11.67 | 16.15          |

## 23 33 Air Duct Accessories

### 23 33 13 Dampers

#### 23 33 13.13 Volume-Control Dampers

| ID    | Name                                      | Crew | Daily Output | Labor-Hours | Unit     | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-------------------------------------------|------|--------------|-------------|----------|----------|-------|-----------|-------|----------------|
| 0010  | VOLUME-CONTROL DAMPERS                    |      |              |             |          |          |       |           |       |                |
| 5990  | Multi blade dampers, opposed blade, 8" x 6" | 1 Shee | 24           | .333        | Ea.      | 44       | 22.50 |           | 66.50 | 82             |
| 5994  | 8" x 8"                                   |      | 22           | .364        |          | 145      | 24.50 |           | 169.50| 197            |
| 5996  | 10" x 10"                                 |      | 21           | .381        |          | 124      | 25.50 |           | 149.50| 175            |
| 6000  | 12" x 12"                                 |      | 21.381       |             |          | 124      | 25.50 |           | 149.50| 175            |
| 6020  | 12" x 18"                                 |      | 18.444       |             |          | 189      | 30    |           | 219   | 253            |
| 6030  | 14" x 10"                                 |      | 20           | 1.400       |          | 129      | 27    |           | 156   | 183            |
| 6031  | 14" x 14"                                 |      | 17           | .471        |          | 148      | 32    |           | 180   | 210            |
| 6033  | 16" x 12"                                 |      | 17           | .471        |          | 186      | 32    |           | 218   | 252            |
| 6035  | 16" x 16"                                 |      | 16           | .500        |          | 148      | 34    |           | 182   | 213            |
| 6037  | 18" x 16"                                 | T    | 15           | .533        |          | 156      | 36    |           | 192   | 226            |
| 6038  | 18" x 18"                                 |      | 15           | .533        |          | 186      | 36    |           | 222   | 260            |
| 6070  | 20" x 16"                                 |      | 14.571       |             |          | 224      | 38.50 |           | 262.50| 305            |
| 6072  | 20" x 20"                                 |      | 13.615       |             |          | 1861     | 41.50 |           | 227.50| 268            |
| 6074  | 22" x 18"                                 |      |              | .571        |          | 107      | 38.50 |           | 145.50| 176            |
| 6076  | 24" x 16"                                 |      |              |             |          | 233      | 49    |           | 282   | 330            |
| 6078  | 24" x 20"                                 |      | 8            |             |          | 198      | 67.50 |           | 265.50| 320            |
| 6080  | 24" x 24"                                 |      |              |             |          | 214      | 67.50 |           | 281.50| 335            |
| 6110  | 26" x 26"                                 |      | 6            | 1.333       |          | 248      | 90    |           | 338   | 410            |
| 6133  | 30" x 30"                                 | Q-9  | 6.60         | 2.424       |          | 287      | 147   |           | 434   | 535            |
| 6135  | 32" x 32"                                 |      | 6.40         | 2.500       |          | 287      | 152   |           | 439   | 545            |
| 6180  | 48" x 36"                                 |      | 5.60         | 2.857       |          | 530      | 174   |           | 704   | 845            |
| 8000  | Multi-blade dampers, parallel blade       |      |              |             |          |          |       |           |       |                |
| 8100  | 8" x 8"                                   | 11 Shee | 24        | 333         | Ea.      | 136      | 22.50 |           | 158.50| 184            |
| 8140  | 16" x 10"                                 |      | 20           | .400        |          | 142      | 27    |           | 169   | 197            |
| 8200  | 24" x 16"                                 |      | 11           | .727        |          | 178      | 49    |           | 227   | 269            |

---

544 For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 34 HVAC Fans

## Blower Type HVAC Fans

| ID    | Name                                                                 | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|-------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 2600  | 1,650 CFM                                                            | Q-20  | 13           | 1.538       | Ea.  | 1,150    | 95    |           | 1,245 | 1,425          |
| 2620  | 2,960 CFM                                                            |       | 11           | 1.818       |      | 1,550    | 113   |           | 1,663 | 1,875          |
| 2640  | For wall or roof cap, add                                            | 1 Shee| 16           | 0.500       |      | 283      | 34    |           | 317   | 360            |
| 2660  | For straight thru fan, add                                           |       |              |             |      | 10%      |       |           |       |                |
| 26801 | For speed control switch, add                                        | 1 Elec| 16           | 0.500       |      | 154      | 33    |           | 187   | 219            |

## Utility Set, Steel Construction, Pedestal, 1/4" S.P.

| ID    | Name                                                                 | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|-------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 7520  | Direct drive, 150 CFM, 1/8 HP                                        | Q-20  | 6.40         | 3.125       | Ea.  | 940      | 193   |           | 1,133 | 1,325          |
| 7540  | 485 CFM, 1/6 HP                                                       |       | 5.80         | 3.448       |      | 1,150    | 213   |           | 1,363 | 1,575          |
| 7560  | 1,950 CFM, 1/2 HP                                                     |       | 4.80         | 4.167       |      | 1,375    | 258   |           | 1,633 | 1,900          |
| 7580  | 2,410 CFM, 3/4 HP                                                     |       | 4.40         | 4.545       |      | 2,775    | 281   |           | 3,056 | 3,500          |
| 7600  | 3,328 CFM, 1-1/2 HP                                                   | W     | 3            | 6.667       |      | 2,750    | 415   |           | 3,165 | 3,650          |

## V-belt Drive, Drive Cover, 3 Phase

| ID    | Name                                                                 | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|-------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 7700  | 800 CFM, 1/4 HP                                                       | Q-20  | 6            | 3.333       | Ea.  | 1,175    | 206   |           | 1,381 | 1,600          |
| 7720  | 1,300 CFM, 1/3 HP                                                     |       | 5            | 4           |      | 1,250    | 248   |           | 1,498 | 1,750          |
| 7740  | 2,000 CFM, 1 HP                                                       |       | 4.60         | 4.348       |      | 1,475    | 269   |           | 1,744 | 2,025          |
| 7760  | 2,900 CFM, 3/4 HP                                                     |       | 4.20         | 4.762       | 4    | 1,975    | 295   |           | 2,270 | 2,625          |

---

# 23 34 16 Centrifugal HVAC Fans

## Centrifugal Type HVAC Fans

| ID    | Name                                                                 | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|-------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0240  | 500 CFM, 10" diameter connection                                     | Q-20  | 3            | 6.667       | Ea.  | 1,625    | 415   |           | 2,040 | 2,400          |
| 0260  | 1,380 CFM, 12" diameter connection                                   | 12    |              | 10          |      | 1,900    | 620   |           | 2,520 | 3,025          |
| 0280  | 1,520 CFM, 16" diameter connection                                   |       | 2            | 10          |      | 1,750    | 620   |           | 2,370 | 2,850          |
| 0300  | 2,560 CFM, 18" diameter connection                                   |       |              | 20          |      | 1,950    | 1,250 |           | 3,200 | 4,000          |
| 0320  | 3,480 CFM, 20" diameter connection                                   |       | 0.80         | 25          |      | 2,250    | 1,550 |           | 3,800 | 4,775          |
| 0326  | 5,080 CFM, 20" diameter connection                                   |       | 0.75         | 26.667      |      | 2,425    | 1,650 |           | 4,075 | 5,125          |

## Centrifugal, Airfoil, Motor and Drive, Complete

| ID    | Name                                                                 | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|-------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 3520  | 1,000 CFM, 1/2 HP                                                    | Q-20  | 2.50         | 8           | Ea.  | 2,150    | 495   |           | 2,645 | 3,100          |
| 3540  | 2,000 CFM, 1 HP                                                       | fr    | 2            | 10          | R    | 2,300    | 620   |           | 2,920 | 3,475          |
| 3560  | 4,000 CFM, 3 HP                                                       | Q-20  | 1.80         | 11.111      | Ea.  | 3,025    | 690   |           | 3,715 | 4,350          |
| 3580  | 8,000 CFM, 7-1/2 HP                                                   |       | 1.40         | 14.286      |      | 4,600    | 885   |           | 5,485 | 6,375          |
| 3600  | 12,000 CFM, 10 HP                                                     |       | 1            | 20          |      | 6,250    | 1,250 |           | 7,500 | 8,725          |

## Utility Set, Centrifugal, V Belt Drive, Motor

| ID    | Name                                                                 | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|-------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 5020  | 1/4" S.P., 1,200 CFM, 1/4 HP                                         | Q-20  | 6            | 3.333       | Ea.  | 2,325    | 206   |           | 2,531 | 2,875          |
| 5040  | 1,520 CFM, 1/3 HP                                                     |       |              | 4           |      | 2,675    | 248   |           | 2,923 | 3,325          |
| 5060  | 1,850 CFM, 1/2 HP                                                     |       | 4            | 5           |      | 2,675    | 310   |           | 2,985 | 3,425          |
| 5080  | 2,180 CFM, 3/4 HP                                                     |       | 3            | 6.667       |      | 3,050    | 415   |           | 3,465 | 4,000          |
| 5100  | 1/2" S.P., 3,600 CFM, 1 HP                                            |       | 2            | 10          |      | 3,050    | 620   |           | 3,670 | 4,300          |
| 5120  | 4,250 CFM, 1-1/2 HP                                                   |       | 1.60         | 12.500      |      | 4,725    | 775   |           | 5,500 | 6,350          |
| 5140  | 4,800 CFM, 2 HP                                                       |       | 1.40         | 14.286      |      | 5,475    | 885   |           | 6,360 | 7,350          |

## Roof Exhauster, Centrifugal, Aluminum Housing, 12" Galvanized

| ID    | Name                                                                 | Crew  | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|-------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 7100  | Direct drive, 320 CFM, 11" sq. damper                                | 0-20  | 7            | 2.857       | Ea.  | 770      | 177   |           | 947   | 1,100          |
| 7120  | 600 CFM, 11" sq. damper                                              |       | 6            | 3.333       |      | 985      | 206   |           | 1,191 | 1,375          |
| 7140  | 815 CFM, 13" sq. damper                                              |       | 5            | 4           |      | 985      | 248   |           | 1,233 | 1,450          |
| 7160  | 1,450 CFM, 13" sq. damper                                            |       | 4.20         | 4.762       |      | 1,350    | 295   |           | 1,645 | 1,950          |
| 7180  | 2,050 CFM, 16" sq. damper                                            |       | 4            |             |      | 2,000    | 310   |           | 2,310 | 2,650          |
| 7200  | V-belt drive, 1,650 CFM, 12" sq. damper                              |       | 6            | 3.333       |      | 1,275    | 206   |           | 1,481 | 1,700          |
| 7220  | 2,750 CFM, 21" sq. damper                                            |       | 5            | 4           |      | 152      | 248   |           | 400   | 535            |
| 7230  | 3,500 CFM, 21" sq. damper                                            |       | 4.50         | 4.444       |      | 1,825    | 275   |           | 2,100 | 2,425          |
| 7240  | 4,910 CFM, 23" sq. damper                                            |       | 4            | 5           |      | 2,075    | 310   |           | 2,385 | 2,750          |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

Size is throat area, volume is at 500 fpm  
Note: sizes based on exhaust. Intake, with 0.125" SP loss, ap

## 23 37 23    POSI HVAC Gravity Ventilators
## 23 37 23.10 HVAC Gravity Air Ventilators

| ID   | Name                                   | Crew | Daily Output         | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|----------------------------------------|------|---------------------|-------------|------|----------|-------|-----------|--------|----------------|
| 5680 | 3,000 CFM, 20" x 42"                   | Q-9  | 44                  | Ea.         | 1,850| 243      |       | 2,093     | 2,425  |
| 5880 | Size is throat area, volume is at 500 fpm |      |                     |             |      |          |       |           |        |                |
| 7000 | Note: sizes based on exhaust. Intake, with 0.125" SP | |                  |             |      |          |       |           |        |                |
| 7100 | Loss, approximately twice listed capacity. |    |                     |             |      |          |       |           |        |                |

# 23 38 Ventilation Hoods
## 23 38       Ventilation Hoods
## 23 38 13    Commercial - Kitchen Hoods
## 23 38 13.10 Hood and Ventilation Equipment

| ID   | Name                                              | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|---------------------------------------------------|---------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010 | HOOD AND VENTILATION EQUIPMENT                    |         |             |             |      |          |       |           |        |                |
| 2970 | Exhaust hood, sst, gutter on all sides, 4' x 4' x 2' | 1 Carp | 1.80        | 4.444       | Ea.  | 2,325    | 200   |           | 2,575  | 2,925          |
| 2980 | 4' x 4' x 7'                                      | 11      | 1.60        | 5           | "    | 6,775    | 282   |           | 7,057  | 7,875          |

# 23 41 Particulate Air Filtration
## 23 41 Particulate Air Filtration

### 23 41 13 Panel Air Filters

#### 23 41 13.10 Panel Type Air Filters

### 23 41 13.10 Panel Type Air Filters

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|-----------------------------------------------------------|------|-------------|-------------|--------|----------|-------|-----------|--------|----------------|
| 0010 | PANEL TYPE AIR FILTERS                                    |      |             |             |        |          |       |           |        |                |
| 2950 | Mechanical media filtration units                         |      |             |             |        |          |       |           |        |                |
| 3000 | High efficiency type, with frame, non supported           | ว    |             |             | MCFM   | 32.50    |       |           | 32.50  | 36             |
| 3100 | Supported type                                            | ค    |             |             | "      | 47       |       |           | 47     | 52             |
| 5500 | Throwaway glass or paper media type, 12" x 36" x 1"       |      |             |             | Ea.    | 2.29     |       |           | 2.29   | 2.52           |

---

### 23 41 16 Renewable - Media Air Filters

| ID    | Name                             | Crew | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------|------|-------------|-------------|--------|----------|-------|-----------|-------|----------------|
| 0010  | DISPOSABLE MEDIA AIR FILTERS     |      |             |             |        |          |       |           |       |                |
| 5000  | 1 Renewable disposable roll      |      |             |             | C.S.F. | 5.10     |       |           | 5.10  | 5.60           |

---

### 23 41 19 Washable Air Filters

| ID    | Name                   | Crew | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|------------------------|------|-------------|-------------|--------|----------|-------|-----------|--------|----------------|
| 0010  | PERMANENT AIR FILTERS  |      |             |             |        |          |       |           |        |                |
| 4500  | Permanent washable     | G    |             |             | MCFM   | 24.50    |       |           | 24.50  | 26.50          |

---

### 23 41 23 Extended Surface Filters

| ID    | Name                                 | Crew | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|--------------------------------------|------|-------------|-------------|--------|----------|-------|-----------|-------|----------------|
| 0010  | EXPANDED SURFACE FILTERS             |      |             |             |        |          |       |           |       |                |
| 4000  | Medium efficiency, extended surface  |      |             |             | MCFM   | 5.70     |       |           | 5.70  | 6.30           |

---

### 23 42 Gas-Phase Air Filtration

| ID    | Name                                         | Crew | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------|------|-------------|-------------|--------|----------|-------|-----------|-------|----------------|
| 0010  | CHARCOAL TYPE AIR FILTRATION                 |      |             |             |        |          |       |           |       |                |
| 0050  | Activated charcoal type, fullflow            |      |             |             | MCFM   | 635      |       |           | 635   | 700            |
| 0060  | Full flow, impregnated media 12" deep        |      |             |             |        | 219      |       |           | 219   | 241            |
| 0070  | HEPA filter & frame for field erection       |      |             |             |        | 490      |       |           | 490   | 540            |
| 0080  | HEPA filter diffuser, ceiling installation   |      |             |             |        | 320      |       |           | 320   | 355            |

# 23 34 HVAC Fans

## 23 34 23 HVAC Power Ventilators Fans

### 23 34 23.10 HVAC Power Circulators and Ventilators

| ID    | Name                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|--------------------------------------|--------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 6980  | Transition                          |        |             |             |      |          |       |           |       |                |
| 6982  | 3-1/4" x 10" to 6" diam. round       | 1 Shee | 20          | 1.400       | Ea.  | 25       | 27    |           | 52    | 68             |

---

## 23 34 33 Air Curtains

### 23 34 33.10 Air Barrier Curtains

| ID    | Name                                                      | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-----------------------------------------------------------|--------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | AIR BARRIER CURTAINS, Incl. motor starters, transformers, |        |             |             |      |          |       |           |       |                |
| 0050  | and door switches                                         |        |             |             |      |          |       |           |       |                |
| 2450  | Conveyor openings or service windows                      |        |             |             |      | 30       |       |           |       |                |
| 3000  | Service window, 5' high x 25" wide                        | 2 Shee | 5           | 3.200       | Ea.  | 360      | 216   |           | 576   | 720            |
| 3100  | Environmental separation                                  |        |             |             |      |          |       |           |       |                |
| 3110  | Door heights up to 8', low profile, super quiet           |        |             |             |      |          |       |           |       |                |
| 3120  | Unheated, variable speed                                  |        |             |             |      |          |       |           |       |                |
| 3130  | 36" wide                                                  | 2 Shee | 4           | st          | Ea.  | 780      | 270   |           | 1,050 | 1,250          |
| 3134  | 42" wide                                                  |        | 3.80        | 4.211       |      | 810      | 284   |           | 1,094 | 1,325          |
| 3138  | 48" wide                                                  |        | 3.60        | 4.444       |      | 830      | 300   |           | 1,130 | 1,375          |
| 3142  | 60" wide                                                  |        | 3.40        | 4.706       |      | 860      | 320   |           | 1,180 | 1,425          |
| 3146  | 72" wide                                                  | Q 3    | 4.60        | 6.957       |      | 1,025    | 460   |           | 1,485 | 1,825          |
| 3150  | 96" wide                                                  |        | 4.40        | 7.273       |      | 1,475    | 485   |           | 1,960 | 2,350          |
| 3154  | 120" wide                                                 |        | 4.20        | 7.619       |      | 1,575    | 505   |           | 2,080 | 2,475          |
| 3158  | 144" wide                                                 |        | 4           | 8           |      | 1,950    | 530   |           | 2,480 | 2,925          |
| 3200  | Door heights up to 10'                                    |        |             |             |      |          |       |           |       |                |
| 3210  | Unheated                                                  |        |             |             |      |          |       |           |       |                |
| 3230  | 36" wide                                                  | 2 Shee | 3.80        | 4.211       | Ea.  | 880      | 284   |           | 1,164 | 1,400          |
| 3234  | 42" wide                                                  |        | 3.60        | 4.444       |      | 905      | 300   |           | 1,205 | 1,450          |
| 3238  | 48" wide                                                  |        | 3.40        | 4.706       |      | 985      | 320   |           | 1,305 | 1,550          |
| 3242  | 60" wide                                                  |        | 3.20        | 5           |      | 1,175    | 340   |           | 1,515 | 1,800          |
| 3246  | 72" wide                                                  | Q 3    | 4.40        | 7.273       |      | 1,550    | 485   |           | 2,035 | 2,450          |
| 3250  | 96" wide                                                  |        | 4.20        | 7.619       |      | 1,925    | 505   |           | 2,430 | 2,850          |
| 3254  | 120" wide                                                 |        | 4           | 8           |      | 2,350    | 530   |           | 2,880 | 3,375          |
| 3258  | 144" wide                                                 |        | 3.80        | 8.421       |      | 3,025    | 560   |           | 3,585 | 4,150          |
| 3300  | Door heights up to 12'                                    |        |             |             |      |          |       |           |       |                |
| 3310  | Unheated                                                  |        |             |             |      |          |       |           |       |                |
| 3334  | 42" wide                                                  | 2 Shee | 3.40        | 4.706       | Ea.  | 1,200    | 320   |           | 1,520 | 1,800          |
| 3338  | 48" wide                                                  |        | 3.20        | 5           |      | 1,250    | 340   |           | 1,590 | 1,900          |
| 3342  | 60" wide                                                  |        | 3           | 5.333       |      | 1,225    | 360   |           | 1,585 | 1,900          |
| 3346  | 72" wide                                                  | Q 3    | 4.20        | 7.619       |      | 2,275    | 505   |           | 2,780 | 3,250          |
| 3350  | 96" wide                                                  |        | 4           | 8           |      | 2,325    | 530   |           | 2,855 | 3,350          |
| 3354  | 120" wide                                                 |        | 3.80        | 8.421       |      | 2,675    | 560   |           | 3,235 | 3,775          |
| 3358  | 144" wide                                                 |        | 3.60        | 8.889       |      | 3,075    | 590   |           | 3,665 | 4,250          |
| 3400  | Door heights up to 16'                                    |        |             |             |      |          |       |           |       |                |
| 3410  | Unheated                                                  |        |             |             |      |          |       |           |       |                |
| 3438  | 48" wide                                                  | 2 Shee | 3           | 5.333       | Ea.  | 1,500    | 360   |           | 1,860 | 2,200          |
| 3442  | 60" wide                                                  |        | 2.80        | 5.714       |      | 1,575    | 385   |           | 1,960 | 2,300          |
| 3446  | 72" wide                                                  | Q 3    | 3.80        | 8.421       |      | 2,875    | 560   |           | 3,435 | 4,000          |
| 3450  | 96" wide                                                  |        | 3.60        | 8.889       |      | 2,725    | 590   |           | 3,315 | 3,875          |
| 3454  | 120" wide                                                 |        | 3.40        | 9.412       |      | 3,775    | 625   |           | 4,400 | 5,100          |
| 3458  | 144" wide                                                 |        | 3.20        | 10          |      | 3,850    | 665   |           | 4,515 | 5,225          |
| 3470  | Heated, electric                                          |        |             |             |      |          |       |           |       |                |
| 3474  | 48" wide                                                  | 2 Shee | 2.90        | 5.517       | Ea.  | 2,625    | 375   |           | 3,000 | 3,425          |
| 3478  | 60" wide                                                  |        | 2.70        | 15.926      |      | 2,675    | 400   |           | 3,075 | 3,550          |
| 3482  | 72" wide                                                  | Q 3    | 3.70        | 8.649       |      | 4,450    | 575   |           | 5,025 | 5,725          |
| 3486  | 96" wide                                                  |        | 3.50        | 19.143      |      | 4,450    | 605   |           | 5,055 | 5,775          |
| 3490  | 120" wide                                                 |        | 3.30        | 19.697      |      | 5,050    | 645   |           | 5,695 | 6,500          |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182. 549

# 23 54 Furnace5423 54 16
FuFurnaces Furnaces  
Daily Labor-  
2022 Bare Costs  
Total  

## 23 54 16.16 Oil-Fired Furnaces

Crew Output Hours Unit Material Labor Equipment Total Ind O&P

### 0010 OIL-FIRED FURNACES  
6000 Oil, UL listed, atomizing gun type burner  
## 23 54 16 Fuel-Fired Furnaces

### 23 54 16.16 Oil-Fired Furnaces

| ID    | Name                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | OIL-FIRED FURNACES                        |      |              |             |      |          |       |           |       |                |
| 6000  | Oil, UL listed, atomizing gun type burner |      |              |             |      |          |       |           |       |                |
| 6020  | 56 MBH output                             | Q-9  | 3.60         | 4.444       | Ea.  | 3,375    | 270   |           | 3,645 | 4,125          |
| 6030  | 84 MBH output                             |      | 3.50         | 4.571       |      | 3,575    | 278   |           | 3,853 | 4,350          |
| 6040  | 95 MBH output                             |      | 3.40         | 4.706       |      | 3,600    | 286   |           | 3,886 | 4,375          |
| 6060  | 134 MBH output                            |      | 3.20         | 5           |      | 3,500    | 305   |           | 3,805 | 4,300          |
| 6080  | 151 MBH output                            |      | 3            | 5.333       |      | 3,900    | 325   |           | 4,225 | 4,775          |

---

## 23 55 Fuel-Fired Heaters

### 23 55 13 Fuel-Fired Duct Heaters

#### 23 55 13.16 Gas-Fired Duct Heaters

| ID    | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-----------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | GAS-FIRED DUCT HEATERS, Includes burner, controls, stainless steel |      |              |             |      |          |       |           |       |                |
| 0020  | heat exchanger. Gas fired, electric ignition              |      |              |             |      |          |       |           |       |                |
| 0030  | Indoor installation                                       |      |              |             |      |          |       |           |       |                |
| 0100  | 120 MBH output                                            | Q-54 |              |             | Ea.  | 3,200    | 253   |           | 3,453 | 3,900          |
| 0130  | 200 MBH output                                            |      | 2.70         | 5.926       |      | 4,125    | 375   |           | 4,500 | 5,100          |
| 0140  | 240 MBH output                                            |      | 2.30         | 6.957       |      | 5,050    | 440   |           | 5,490 | 6,200          |
| 0180  | 320 MBH output                                            |      | 1.60         | 10          |      | 3,925    | 635   |           | 4,560 | 5,275          |
| 0300  | For powered venter and adapter, add                       |      |              |             |      | 520      |       |           | 520   | 575            |
| 0502  | For required flue pipe, see Section 23 51 23.10           |      |              |             |      |          |       |           |       |                |
| 1000  | Outdoor installation, with power venter                   |      |              |             |      |          |       |           |       |                |
| 1020  | 75 MBH output                                             | 0-5  | 4            | 4           | Ea.  | 3,450    | 253   |           | 3,703 | 4,150          |
| 1060  | 120 MBH output                                            |      | 4            |             |      | 4,250    | 253   |           | 4,503 | 5,050          |
| 1100  | 187 MBH output                                            |      | 3            | 15.333      |      | 5,600    | 340   |           | 5,940 | 6,675          |
| 1140  | 300 MBH output                                            |      | 1.80         | 8.889       |      | 6,475    | 565   |           | 7,040 | 7,950          |
| 1180  | 450 MBH output                                            |      | 1.40         | 11.429      |      | 7,550    | 725   |           | 8,275 | 9,375          |

---

## 23 55 23 Gas-Fired Radiant Heaters

### 23 55 23.10 Infrared Type Heating Units

| ID    | Name                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | INFRARED TYPE HEATING UNITS               |      |              |             |      |          |       |           |       |                |
| 0020  | Gas fired, unvented, electric ignition, 100% shutoff. |      |              |             |      |          |       |           |       |                |
| 0030  | Piping and wiring not included            |      |              |             |      |          |       |           |       |                |
| 0120  | 45 MBH                                    | Q-5  | 5            | 3.200       | Ea.  | 1,350    | 203   |           | 1,553 | 1,775          |
| 0160  | 60 MBH                                    |      | 4            | 4           |      | 1,250    | 253   |           | 1,503 | 1,750          |
| 0240  | 120 MBH                                   | I28  |              | 4           |      | 2,125    | 505   |           | 2,630 | 3,100          |
| 1000  | Gas fired, vented, electric ignition, tubular |      |              |             |      |          |       |           |       |                |
| 1020  | Piping and wiring not included, 20' to 80' lengths |      |              |             |      |          |       |           |       |                |
| 1030  | Single stage, input, 60 MBH               | Q6   | 4.50         | 5.333       | Ea.  | 1,425    | 350   |           | 1,775 | 2,075          |
| 1040  | 80 MBH                                    |      | 3.90         | 6.154       |      | 1,725    | 405   |           | 2,130 | 2,500          |
| 1050  | 100 MBH                                   |      | 3.40         | 7.059       |      | 1,675    | 465   |           | 2,140 | 2,550          |
| 1060  | 125 MBH                                   |      | 2.90         | 8.276       |      | 1,675    | 545   |           | 2,220 | 2,650          |
| 1070  | 150 MBH                                   | Q-6  | 2.70         | 8.889       | Ea.  | 2,125    | 585   |           | 2,710 | 3,200          |
| 1080  | 170 MBH                                   |      | 2.50         | 9.600       |      | 1,675    | 630   |           | 2,305 | 2,800          |
| 1090  | 200 MBH                                   |      | 2.20         | 10.909      | +    | 1,750    | 715   |           | 2,465 | 3,000          |
| 1100  | Note: Final pricing may vary due to       |      |              |             |      |          |       |           |       |                |
| 1110  | tube length and configuration package selected |      |              |             |      |          |       |           |       |                |
| 1130  | Two stage, input, 60 MBH high, 45 MBH low | Q-6  | 4.50         | 5.333       | Eg.  | 2,100    | 350   |           | 2,450 | 2,850          |
| 1140  | 80 MBH high, 60 MBH low                   |      | 3.90         | 6.154       |      | 2,100    | 405   |           | 2,505 | 2,925          |
| 1150  | 100 MBH high, 65 MBH low                  |      | 3.40         | 7.059       |      | 2,100    | 465   |           | 2,565 | 3,025          |
| 1160  | 125 MBH high, 95 MBH low                  |      | 2.90         | 8.276       |      | 2,125    | 545   |           | 2,670 | 3,125          |
| 1170  | 150 MBH high, 100 MBH low                 |      | 2.70         | 8.889       |      | 2,125    | 585   |           | 2,710 | 3,200          |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 23 Heating Boilers

## 23 52 2 Heating-Iron Boilers

### 23 52 23 Boilers Fired Boilers


| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|--------|---------------|
| 1000  | Cast iron, with insulated flush jacket                               |      |              |             |      |          |       |           |        |               |
| 2000  | Steam, gross output, 109 MBH                                         | 0-7  | 1.20         | 26.667      | Ea.  | 2,500    | 1,775 |           | 4,275  | 5,425         |
| 2060  | 207 MBH                                                              |      | 0.90         | 35.556      |      | 3,375    | 2,375 |           | 5,750  | 7,275         |
| 2180  | 1,084 MBH                                                            |      | 0.38         | 85.106      |      | 11,700   | 5,700 |           | 17,400 | 21,400        |
| 2280  | 3,000 MBH                                                            |      | 1.19170      |             |      | 24,100   | 11,400|           | 35,500 | 43,500        |
| 2380  | 5,520 MBH                                                            |      | 0.14         | 235         |      | 84,500   | 15,800|           | 100,300| 116,500       |
| 2460  | 6,970 MBH                                                            |      | 0.09         | 364         |      | 108,500  | 24,300|           | 132,800| 156,000       |
| 3000  | Hot water, same price as steam                                       |      |              |             |      |          |       |           |        |               |
| 4000  | For tankless coil in smaller sizes, add                              |      |              |             | Ea.  |          | 15%   |           |        |               |

---

## 23 52 26 - Steel Boilers

### 23 52 26.40 Oil-Fired Boilers


| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|--------|---------------|
| 5000  | Steel, with insulated flush jacket                                   |      |              |             |      |          |       |           |        |               |
| 7000  | Hot water, gross output, 103 MBH                                     | Q-6  | 1.60         | 15          | Ea.  | 2,225    | 985   |           | 3,210  | 3,925         |
| 7120  | 420 MBH                                                              |      | 0.70         | 34.483      |      | 5,325    | 2,275 |           | 7,600  | 9,225         |
| 7320  | 3,150 MBH                                                            |      | 1.13         | 185         |      | 43,000   | 12,100|           | 55,100 | 65,500        |
| 7340  | For tankless coil in steam or hot water, add                         |      |              |             |      |          | 7%    |           |        |               |

---

## 23 52 28 - Swimming Pool Boilers

### 23 52 28.10 Swimming Pool Heaters


| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|--------|---------------|
| 0020  | piping, base or pad                                                  |      |              |             |      |          |       |           |        |               |
| 0160  | Gas fired, input, 155 MBH                                            | -6   | 1.50         | 16          | Ea.  | 1,850    | 1,050 |           | 2,900  | 3,625         |
| 0200  | 199 MBH                                                              |      | 1            | 24 7 3      |      | 2,000    | 1,575 |           | 3,575  | 4,550         |
| 0280  | 500 MBH                                                              |      | 0.40         | 60          |      | 7,350    | 3,950 |           | 11,300 | 14,000        |
| 0400  | 1,800 MBH                                                            |      | 1.14         | 171         |      | 20,800   | 11,300|           | 32,100 | 39,700        |
| 2000  | Electric, 12 KW, 4,800 gallon pool                                   | Q193 |              | 8           |      | 2,225    | 515   |           | 2,740  | 3,225         |
| 2020  | 15 KW, 7,200 gallon pool                                             |      | 2.80         | 8.571       |      | 2,350    | 550   |           | 2,900  | 3,400         |
| 2040  | 24 KW, 9,600 gallon pool                                             |      | 2.40         | 100         |      | 2,675    | 645   |           | 3,320  | 3,900         |
| 2100  | 57 KW, 24,000 gallon pool                                            |      | 1.20         | 20          |      | 3,975    | 1,275 |           | 5,250  | 6,300         |

---

## 23 54 Furnaces

### 23 54 13 - Electric - Resistance Furnaces

#### 23 54 13.10 Electric Furnaces


| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|--------|---------------|
| 0011  | not including gas, oil or flue piping                                |      |              |             |      |          |       |           |        |               |
| 1000  | Electric, UL listed                                                  |      |              |             |      |          |       |           |        |               |
| 1070  | 10.2 MBH                                                             | 0-20 | 4.40         | 4.545       | Ea.  | 345      | 281   |           | 626    | 800           |
| 1080  | 17.1 MBH                                                             |      | 4.60         | 4.348       |      | 4201     | 269   |           | 689    | 870           |
| 1100  | 34.1 MBH                                                             |      | 4.40         | 4.545       |      | 530      | 281   |           | 811    | 1,000         |

---

### 23 54 16 - Fuel-Fired Furnaces

#### 23 54 16.13 Gas-Fired Furnaces

##### 0010 GAS-FIRED FURNACES

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|--------|---------------|
| 3000  | Gas, AGA certified, upflow, direct drive models                      |      |              |             |      |          |       |           |        |               |
| 3020  | 45 MBH input                                                         | Q9   | 4            | 4           | Ea.  | 715      | 243   |           | 958    | 1,150         |
| 3040  | 60 MBH input                                                         |      | 3.80         | 4.211       |      | 645      | 256   |           | 901    | 1,100         |
| 3060  | 75 MBH input                                                         |      | 3.60         | 4.444       |      | 880      | 270   |           | 1,150  | 1,375         |
| 3100  | 100 MBH input                                                        |      | 3.20         | 5           |      | 840      | 305   |           | 1,145  | 1,375         |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 34 HVAC Fans

## 23 34 16 - CentFansgal HVAC Fans
### 23 34 16.10 Centrifugal Type HVAC Fans

---

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 7260  | 8,525 CFM, 28" sq. damper                                            | Q 20      | 3            | 6.667       | Ea.  | 2,850    | 415     |           | 3,265   | 3,775          |
| 7280  | 13,760 CFM, 35" sq. damper                                           |           | 2            | 10          |      | 3,800    | 620     |           | 4,420   | 5,100          |
| 7300  | 20,558 CFM, 43" sq. damper                                           |           | 20           |             |      | 8,075    | 1,250   |           | 9,325   | 10,700         |
| 7320  | For 2 speed winding, add                                             |           |              |             |      |          | 15 %    |           |         |                |
| 7340  | For explosion proof motor, add                                       |           |              |             |      | 770      |         |           | 770     | 850            |
| 7360  | For belt driven, top discharge, add                                  |           |              |             |      |          | 15 %    |           |         |                |
| 8500  | Wall exhausters, centrifugal, auto damper, 1/8" S.P.                 |           |              |             |      |          |         |           |         |                |
| 8520  | Direct drive, 610 CFM, 1/20 HP                                       | 0-20      | 14           | 1.429       | Ea.  | 1,275    | 88.50   |           | 1,363.50| 1,525          |
| 8540  | 796 CFM, 1/12 HP                                                     |           | 13           | 1.538       |      | 1,525    | 95      |           | -1,620  | 1,850          |
| 8560  | 822 CFM, 1/6 HP                                                      |           | 12           | 1.667       |      | 1,200    | 103     |           | 1,303   | 1,475          |
| 8580  | 1,320 CFM, 1/4 HP                                                    |           | 12           | 1.667       |      | 1,150    | 103     |           | 1,253   | 1,400          |
| 9500  | V-belt drive, 3 phase                                                |           |              |             |      |          |         |           |         |                |
| 9520  | 2,800 CFM, 1/4 HP                                                    | Q 20      | 9            | 2.222       | Ea.  | 2,150    | 138     |           | 2,288   | 2,550          |
| 9540  | 3,740 CFM, 1/2 HP                                                    | "         | 8            | 2.500       | "    | 2,225    | 155     |           | 2,380   | 2,675          |

---

# 23 34 23 HVAC Power Ventilators

## 23 34 23.10 HVAC Power Circulators and Ventilators

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 0010  | HVAC POWER CIRCULATORS AND VENTILATORS                               |           |              |             |      |          |         |           |         |                |
| 3000  | Paddle blade aircirculator, 3 speed switch                           |           |              |             |      |          |         |           |         |                |
| 3020  | 42", 5,000 CFM high, 3,000 CFM low                                   | G 1 Elec  | 2.40         | 3.333       | Ea.  | 168      | 221     |           | 389     | 515            |
| 3040  | 52", 6,500 CFM high, 4,000 CFM low                                   | GG        | 2.20         | 3.636       | "    | 111      | 241     |           | 352     | 480            |
| 3100  | For antique white motor, same cost                                   |           |              |             |      |          |         |           |         |                |
| 3200  | For brass plated motor, same cost                                    |           |              |             |      |          |         |           |         |                |
| 3300  | For light adaptor kit, add                                           | G         |              |             | Ea.  | 41       |         |           | 41      | 4២             |

---

# 23 34 60 Propeller Exhaust, Wall Shutter

## Direct drive, one speed, 0.075" S.P.

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 6100  | 653 CFM, 1/30 HP                                                     | Q -20     | 10           | 2           | Ea.  | 300      | 124     |           | 424     | 515            |
| 6120  | 1,033 CFM, 1/20 HP                                                   |           | 9            | 2.222       |      | 260      | 138     |           | 398     | 495            |
| 6140  | 1,323 CFM, 1/15 HP                                                   |           | 8            | 2.500       |      | 490      | 155     |           | 645     | 770            |

---

## V belt drive, 3 phase

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 6320  | 6,175 CFM, 3/4 HP                                                    | Q -20     | 5            | 4           | Ea.  | 1,125    | 248     |           | 1,373   | 1,600          |
| 6340  | 7,500 CFM, 3/4 HP                                                    |           | 5            | 4           |      | 1,175    | 248     |           | 1,423   | 1,650          |
| 6360  | 10,100 CFM, 1 HP                                                     |           | 4.50         | 4.444       |      | 1,350    | 275     |           | 1,625   | 1,925          |
| 6380  | 14,300 CFM, 1-1/2 HP                                                 |           | 4            | 5           |      | 1,650    | 310     |           | 1,960   | 2,300          |

---

# 23 34 65 Residential, Bath Exhaust, Grille, Back Draft Damper

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 6660  | 50 CFM                                                               | Q -20     | 242          | .833        | Ea.  | 47       | 51.50   |           | 98.50   | 129            |
| 6670  | 110 CFM                                                              |           |              | .909        |      | 94       | 56.50   |           | 150.50  | 189            |
| 6680  | Light combination, squirrel cage, 100 watt, 70 CFM                   |           | 24           | .833        | +    | 120      | 51.50   |           | 171.50  | 210            |

---

## Light/heater combination, ceiling mounted

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 6710  | 70 CFM, 1,450 watt                                                   | Q -20     | 24           | .833        | Ea.  | 213      | 51.50   |           | 264.50  | 315            |

---

## Heater combination, recessed, 70 CFM

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 6800  | Heater combination, recessed, 70 CFM                                 |           | 24           | 1.833       |      | 66.50    | 51.50   |           | 118     | 151            |
| 6820  | With 2 infrared bulbs                                                |           | 23           | .870        |      | 94.50    | 54      |           | 148.50  | 185            |

---

## Kitchen exhaust, grille, complete

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 6900  | Kitchen exhaust, grille, complete, 160 CFM                           |           | 22           | .909        |      | 136      | 56.50   |           | 192.50  | 235            |
| 6910  | 180 CFM                                                              |           | 20           | 1           |      | 103      | 462     |           | 165     | 207            |
| 6920  | 270 CFM                                                              |           | 18           | 1.111       |      | 201      | 69      |           | 270     | 325            |
| 6930  | 350 CFM                                                              |           | 16           | 1.250       |      | 162      | 77.50   |           | 239.50  | 294            |

---

# 23 34 94 Residential Roof Jacks and Wall Caps

## Wall cap with back draft damper

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 6946  | 3" & 4" diam. round duct                                             | 1 Shee    | 11           | .727        | Eg.  | 19.40    | 49      |           | 68.40   | 95.50          |
| 6948  | 6" diam. round duct                                                  |           | 11           | .727        |      | 53       | 49      |           | 102     | 133            |

---

## Roof jack with bird screen and back draft damper

| ID    | Name                                                                 | Crew      | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|-----------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 6960  | 3" & 4" diam. round duct                                             | 1 Shee    | 11           | .727        | Ea.  | 24.50    | 49      |           | 32250   | 11725          |
| 6962  | 3-1/4" x 10" rectangular duct                                        | 1 Shee    | 10           | .800        | Ea.  | 38       | 54      |           | 92      | 124            |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 235 Fuel-Fired Heaters

## 23 55 23 Gas-Fired Radiant Heaters

### 23 55 23.10 Infrared Type Heating Units

| ID    | Name                                         | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 1180  | 170 MBH high, 125 MBH low                    | Q-6  | 2.50         | 9.600       | Ea.  | 2,375    | 630   |           | 3,005 | 3,550          |
| 1190  | 200 MBH high, 150 MBH low                    |      | 2.20         | 10.909      |      | 3,150    | 715   |           | 3,865 | 4,550          |
| 1220  | Note: Final pricing may vary due to          |      |              |             |      |          |       |           |       |                |
| 1230  | tube length and configuration package selected|      |              |             |      |          |       |           |       |                |

## 23 55 33 Fuel-Fired Unit Heaters

### 23 55 33.13 Oil-Fired Unit Heaters

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | OIL-FIRED UNIT HEATERS, Cabinet, grilles, fan, ctr., burner, no piping |      |              |             |      |          |       |           |       |                |
| 6000  | Oil fired, suspension mounted, 94 MBH output                         | Q-5  | 4.33         | 4           | Ea.  | 4,725    | 253   |           | 4,978 | 5,575          |
| 6040  | 140 MBH output                                                       |      | 3            | 5.333       |      | 5,025    | 340   |           | 5,365 | 6,025          |
| 6060  | 184 MBH output                                                       |      |              | 5.333       |      | 5,425    | 340   |           | 5,765 | 6,475          |

### 23 55 33.16 Gas-Fired Unit Heaters

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | GAS-FIRED UNIT HEATERS, Cabinet, grilles, fan, ctrls., burner, no piping |      |              |             |      |          |       |           |       |                |
| 0022  | Thermostat, no piping. For flue see Section 23 51 23.10              |      |              |             |      |          |       |           |       |                |
| 1000  | Gas fired, floor mounted                                             |      |              |             |      |          |       |           |       |                |
| 1100  | 60 MBH output                                                        | Q-5  | 10           | 1.600       | Ea.  | 755      | 101   |           | 856   | 980            |
| 1140  | 100 MBH output                                                       |      | 8            | 2           |      | 830      | 127   |           | 957   | 1,100          |
| 1180  | 180 MBH output                                                       |      | 6            | 2.667       |      | 1,200    | 169   |           | 1,369 | 1,550          |
| 2000  | Suspension mounted, propeller fan, 20 MBH output                     |      | 8.50         | 1.882       |      | 775      | 119   |           | 894   | 1,025          |
| 2040  | 60 MBH output                                                        | T    | 12.286       |             |      | 1,850    | 145   |           | 1,995 | 2,275          |
| 2060  | 80 MBH output                                                        |    | 2.667        |             |      | 1,050    | 169   |           | 1,219 | 1,400          |
| 2100  | 130 MBH output                                                       |      |              | 3.200       |      | 1,300    | 203   |           | 1,503 | 1,750          |
| 2240  | 320 MBH output                                                       |      | 2            | 8           |      | 2,550    | 505   |           | 3,055 | 3,550          |
| 2500  | For powered venter and adapter, add                                  |      |              |             |      | 400      |       |           | 400   | 440            |
| 5000  | Wall furnace, 17.5 MBH output                                        | Q-5  | 6            | 2.667       |      | 640      | 169   |           | 809   | 955            |
| 5020  | 24 MBH output                                                        |      | 5            | 3.200       |      | 640      | 203   |           | 843   | 1,000          |
| 5040  | 35 MBH output                                                        |      | 4            |             |      | 680      | 253   |           | 933   | 1,125          |

## 23 56 Solar Energy Heating Equipment

### 23 56 16 Packaged Solar Heating Equipment
#### 23 56 16.40 Solar Heating Systems

| ID    | Name                                               | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | SOLAR HEATING SYSTEMS                              |      |              |             |      |          |       |           |         |                |
| 0020  | System / package prices, not including connecting  |      |              |             |      |          |       |           |         |                |
| 0030  | Pipe, insulation, or special heating / plumbing fixtures |  |              |             |      |          |       |           |         |                |
| 0500  | Hot water, standard package, low temperature       |      |              |             |      |          |       |           |         |                |
| 0540  | 1 collector, circulator, fittings, 65 gal. tank    | Q-1  | 0.50         | 32          | Eq.  | 5,500    | 2,000 |           | 7,500   | 9,050          |
| 0580  | 2 collectors, circulator, fittings, 120 gal. tank  |      | 0.40         | 40          |      | 5,475    | 2,525 |           | 8,000   | 9,775          |
| 0620  | 3 collectors, circulator, fittings, 120 gal. tank  |      | 0.34         | 47.059      |      | 8,800    | 2,950 |           | 11,750  | 14,100         |
| 0700  | Medium temperature package                         |      |              |             |      |          |       |           |         |                |
| 0720  | 1 collector, circulator, fittings, 80 gal. tank    | Q-1  | 0.50         | 32          | Ea.  | 5,150    | 2,000 |           | 7,150   | 8,675          |
| 0740  | 2 collectors, circulator, fitting, 120 gal. tank   |      | 0.40         | 40          |      | 8,200    | 2,525 |           | 10,725  | 12,800         |
| 0780  | 3 collectors, circulator, fitting, 120 gal. tank   |      | 0.30         | 53.333      |      | 8,925    | 3,350 |           | 12,275  | 14,800         |
| 0980  | For each additional 120 gal. tank, add             |      |              |             |      | 1,800    |       |           | 1,800   | 1,975          |

### 23 56 19 Solar Heating Component
#### 23 56 19.50 Solar Heating Ancillary

| ID    | Name                                         | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | SOLAR HEATING ANCILLARY                      |        |              |             |      |          |       |           |       |                |
| 2300  | Circulators, air                             |        |              |             |      |          |       |           |       |                |
| 2310  | Blowers                                      |        |              |             |      |          |       |           |       |                |
| 2400  | Reversible fan, 20" diameter, 2 speed        |  Q-9  | 18           | 0.889       | Ea.  | 117      | 54    |           | 171   | 210            |
| 2870  | 1/12 HP, 30 GPM                              |  Q-1  | 10           | 1.600       | Ea.  | 360      | 101   |           | 461   | 545            |
| 3000  | Collector panels, air with aluminum absorber plate |    |              |             |      |          |       |           |       |                |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# Solar Heating Components

| ID    | Name                                                    | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor  | Equipment | Total   | Total Incl O&P |
|-------|---------------------------------------------------------|--------|--------------|-------------|-------|----------|--------|-----------|---------|----------------|
| 3010  | Wall or roof mount                                      |        |              |             |       |          |        |           |         |                |
| 3040  | Flat black, plastic glazing                             |        |              |             |       |          |        |           |         |                |
| 3080  | 4'x8'                                                   | Q-9    | b            | 2.667       | Ea.   | 690      | 162    |           | 852     | 1,000          |
| 3200  | Flush roof mount, 10' to 16' x 22" wide                 |        | 96           | .167        | LF.   | 182      | 10.15  |           | 192.15  | 216            |
| 3300  | Collector panels, liquid with copper absorber plate     |        |              |             |       |          |        |           |         |                |
| 3330  | Alum. frame, 4' x 8', 5/32" single glazing              | Q-1    | 95695        | 1.684       | Ea.   | 1,050    | 106    |           | 1,156   | 1,300          |
| 3390  | Alum. frame, 4' x 10', 5/32" single glazing             |        |              | 2.667       |       | 1,200    | 168    |           | 1,368   | 1,575          |
| 3450  | Flat black, alum. frame, 3.5' x 7.5'                    |        |              | 1.778       |       | 765      | 112    |           | 877     | 1,000          |
| 3500  | 4'x8'                                                   |        | 5.50         | 2.909       |       | 930      | 183    |           | 1,113   | 1,300          |
| 3520  | 4' x 10'                                                |        | 10           | 1.600       |       | 1,150    | 101    |           | 1,251   | 1,425          |
| 3540  | 4' x 12.5'                                              |        | 55           | 3.200       |       | 1,250    | 201    |           | 1,451   | 1,675          |
| 3600  | Liquid, full wetted, plastic, alum. frame, 4'x10'       |        |              | 3.200       |       | 330      | 201    |           | 531     | 665            |
| 3650  | Collector panel mounting, flat roof or ground rack      |        | 7            | 2.286       |       | 267      | 144    |           | 411     | 510            |
| 3670  | Roof clamps                                             |        | 70           | .229        | Set   | 3.57     | 14.35  |           | 17.92   | 25.50          |
| 3700  | Roof strap, teflon                                      | 1 Plum | 205          | 1.039       | LF    | 25       | 2.72   |           | 27.72   | 31.50          |
| 3900  | Differential controller with two sensors                |        |              |             |       |          |        |           |         |                |
| 3930  | Thermostat, hard wired                                  | Plum   | 81           |             | Ea.   | 115      | 70     |           | 185     | 231            |
| 4100  | Five station with digital read out                      |        |              | 2.667       |       | 278      | 186    |           | 464     | 585            |
| 4300  | Heat exchanger                                          |        |              |             |       |          |        |           |         |                |
| 4580  | Fluid to fluid package includes two circulating pumps   |        |              |             |       |          |        |           |         |                |
| 4590  | Expansion tank, check valve, relief valve               |        |              |             |       |          |        |           |         |                |
| 4600  | Controller, high temperature cutoff and sensors         | Q-1    | 2.50         | 6.400       | Ea.   | 785      | 4000   |           | 1,185   | 1,475          |
| 4650  | Heat transfer fluid                                     |        |              |             |       |          |        |           |         |                |
| 4700  | Propylene glycol, inhibited antifreeze                  | 1 Plum | 28           | .286        | Gal.  | 24.50    | 19.95  |           | 44.45   | 56.50          |
| 8250  | Water storage tank with heat exchanger and electric element |    |              |             |       |          |        |           |         |                |
| 8300  | 80 gal. with 2" x 2 lb. density insulation              |  Plum | 1.605        |             | Ea.   | 1,800    | 350    |           | 2,150   | 2,500          |
| 8380  | 120 gal. with 2" x 2 lb. density insulation             |        | 1.40         | 5.714       |       | 1,750    | 400    |           | 2,150   | 2,525          |
| 8400  | 120 gal. with 2" x 2 lb. density insul., 40 S.F. heat coil |    | 1.40         | 5.714       |       | 2,600    | 400    |           | 3,000   | 3,450          |

# Heat Exchangers for HVAC

## Steam-to-Water Heat Exchangers

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | Shell and tube type steam-to-water heat exchangers                   |        |              |             |      |          |       |           |         |                |
| 0016  | Shell & tube type, 2 or 4 pass, 3/4" OD copper tubes                 |        |              |             |      |          |       |           |         |                |
| 0020  | C.I. heads, C.I. tube sheet, steel shell                             |        |              |             |      |          |       |           |         |                |
| 0100  | Hot water 40°F to 180°F, by steam at 10 psi                          |        |              |             |      |          |       |           |         |                |
| 0120  | 8 GPM                                                                | Q-5    | 6542         | 2.667       | Ea.  | 2,975    | 169   |           | 3,144   | 3,525          |
| 0140  | 10 GPM                                                               |        |              | 3.2001      |      | 4,475    | 203   |           | 4,678   | 5,225          |
| 0160  | 40 GPM                                                               |        |              |             |      | 6,925    | 253   |           | 7,178   | 7,975          |
| 0180  | 64 GPM                                                               | 2      | 8            |             |      | 28,000   | 505   |           | 28,505  | 31,600         |
| 0200  | 96 GPM                                                               |        | 166          |             |      | 50,500   | 1,025 |           | 51,525  | 57,000         |
| 0220  | 120 GPM                                                              | Q-6    | 1.50         | 16          |      | 67,500   | 1,050 |           | 68,550  | 76,000         |

## Liquid-to-Liquid Heat Exchangers

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | Plate-type, liquid-to-liquid heat exchangers                         |        |              |             |      |          |       |           |         |                |
| 3000  | Plate type                                                           |        | 50           |             |      |          |       |           |         |                |
| 3100  | 400 GPM                                                              | Q-6    | .80          | 30          | Ea.  | 51,000   | 1,975 |           | 52,975  | 59,000         |
| 3120  | 800 GPM                                                              | !!     | .50          | 48          |      | 88,000   | 3,150 |           | 91,150  | 101,500        |
| 3140  | 1,200 GPM                                                            | Q-7    | .34          | 194.118     |      | 131,000  | 6,300 |           | 137,300 | 153,500        |
| 3160  | 1,800 GPM                                                            | "      | .24          | 133         |      | 173,500  | 8,925 |           | 182,425 | 204,500        |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 43 13.10 Electronic Air Cleaners

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|--------|----------|-------|-----------|-------|----------------|
| 0010  | ELECTRONIC AIR CLEANERS                                              |        |              |             |        |          |       |           |       |                |
| 2000  | Electronic air cleaner, duct mounted                                 |        |              |             |        |          |       |           |       |                |
| 2150  | 1,000 CFM                                                            | 1 Shee | 4            | 2           | Ea.    | 430      | 135   |           | 565   | 680            |
| 2200  | 1,200 CFM                                                            |        | 3.80         | 2.105       |        | 555      | 142   |           | 697   | 825            |
| 2250  | 1,400 CFM                                                            |        | 3.60         | 2.222       | I      | 565      | 150   |           | 715   | 850            |

# 23 51 Breechings, Chimneys, and Stacks

## 23 51 13 - Draft Control Devices

### 23 51 13.13 Draft-Induction Fans

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|--------|----------|-------|-----------|-------|----------------|
| 0010  | DRAFT-INDUCTION FANS                                                 |        |              |             |        |          |       |           |       |                |
| 1000  | Breeching installation                                               |        |              |             |        |          |       |           |       |                |
| 1800  | Hot gas, 600°, variable pitch pulley and motor                       |        |              |             |        |          |       |           |       |                |
| 1860  | 8" diam. inlet, 1/4 HP, 1 phase, 1,120 CFM                          | Q-9    | 430          | 4           | Ea.    | 3,200    | 243   |           | 3,443 | 3,900          |
| 1900  | 12" diam. inlet, 3/4 HP, 3 phase, 2,960 CFM                         |        | $5.333       |             |        | 4,375    | 325   |           | 4,700 | 5,325          |
| 1980  | 24" diam. inlet, 7-1/2 HP, 3 phase, 17,760 CFM                      |        | .80          | 20          |        | 12,800   | 1,225 |           | 14,025| 15,800         |
| 2300  | For multi-blade damper at fan inlet, add                            |        |              |             |        | 20 %     |       |           |       |                |

## 23 51 23 - Gas Vents

### 23 51 23.10 Gas Chimney Vents

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|--------|----------|-------|-----------|-------|----------------|
| 0010  | GAS CHIMNEY VENTS, Prefab metal, UL listed                           |        |              |             |        |          |       |           |       |                |
| 0020  | Gas, double wall, galvanized steel                                   |        |              |             |        |          |       |           |       |                |
| 0080  | 3" diameter                                                          | =-9    | 72           | .222        | V.L.F. | 8.45     | 13.50 |           | 21.95 | 30             |
| 0100  | 4" diameter                                                          |        | 68           | .235        |        | 10.45    | 14.30 |           | 24.75 | 33             |
| 0120  | 5" diameter                                                          |        | 64           | .250        |        | 11.85    | 15.20 |           | 27.05 | 36             |
| 0140  | 6" diameter                                                          |        | 60           | 1.267       |        | 14.10    | 16.20 |           | 30.30 | 40             |
| 0160  | 7" diameter                                                          |        | 56           | 1.286       |        | 27       | 17.35 |           | 44.35 | 55.50          |
| 0180  | 8" diameter                                                          | 10-9   | 52           | .308        | V.L.F. | 29       | 18.70 |           | 47.70 | 59.50          |
| 0200  | 10" diameter                                                         |        | 48           | .333        |        | 55       | 20.50 |           | 75.50 | 91             |
| 0220  | 12" diameter                                                         |        | 44           | .364        | .      | 65.50    | 22    |           | 87.50 | 106            |
| 0260  | 16" diameter                                                         |        | 40           | .400        |        | 157      | 24.50 |           | 181.50| 210            |
| 0300  | 20" diameter                                                         | Q-10   | 36           | .667        |        | 228      | 42    |           | 270   | 315            |

## 23 51 26 - All-Fuel Vent Chimneys

### 23 51 26.30 All-Fuel Vent Chimneys, Double Wall, St. Stl.

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit   | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|--------|----------|-------|-----------|--------|----------------|
| 0010  | ALL-FUEL VENT CHIMNEYS, DOUBLE WALL, STAINLESS STEEL                 |        |              |             |        |          |       |           |        |                |
| 7780  | All fuel, pressure tight, double wall, 4" insulation, UL listed, 1,400°F |      |              |             |        |          |       |           |        |                |
| 7790  | 304 stainless steel liner, aluminized steel outer jacket              |        |              |             |        |          |       |           |        |                |
| 7800  | 6" diameter                                                          | Q-9    | 60           | 0.267       | V.L.F. | 58       | 16.20 |           | 74.20  | 88.50          |
| 7804  | 8" diameter                                                          | 152    |              | 0.308       |        | 84.50    | 18.70 |           | 103.20 | 121            |
| 7806  | 10" diameter                                                         | 1148   |              | 0.333       |        | 96.50    | 20.50 |           | 117    | 137            |
| 7808  | 12" diameter                                                         |        | 44           | 0.364       |        | 112      | 22    |           | 134    | 158            |
| 7810  | 14" diameter                                                         |        | 42           | 0.381       |        | 126      | 23    |           | 149    | 174            |
| 7880  | For 316 stainless steel liner, add                                   |        |              |             | LF     | 30%      |       |           |        |                |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 37 Air Outlets and Inlets

## 23 37 15.40 Inlets Louvers

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 1300  | Speed brick, 4" deep, 11-5/8" wide, 3-7/8" high                      | 1 Shee | 24           | .333        | Ea . | 40       | 22.50  |           | 62.50   | 78             |
| 1400  | Fuel oil brick, 4" deep, 8" wide, 5" high                            |        | 24           | .333        |      | 68.50    | 22.50  |           | 91      | 110            |
| 2000  | Cooling tower and mechanical equip., screens, lightweight             | 1Shee  | 40           | .200        | S.F. | 17.15    | 13.50  |           | 30.65   | 39.50          |
| 2020  | Standard weight                                                      |        | 35           | .229        |      | 45.50    | 15.45  |           | 60.95   | 73.50          |
| 2500  | Dual combination, automatic, intake or exhaust                       |        | 20           | .400        |      | 62.50    | 222    |           | 89.50   | 109            |
| 2520  | Manual operation                                                     |        | 20           | .400        |      | 46.50    | 27     |           | 73.50   | 91.50          |
| 2540  | Electric or pneumatic operation                                      |        | 20           | .400        |      | 46.50    | 27     |           | 73.50   | 91.50          |
| 2560  | Motor, for electric or pneumatic                                     |        | 14           | .571        | Ea . | 535      | 38.50  |           | 573.50  | 650            |
| 3000  | Fixed blade, continuous line                                         |        |              |             |      |          |        |           |         |                |
| 3100  | Mullion type, stormproof                                             | 11 Shee| 28           | .286        | S.F. | 46.50    | 19.30  |           | 65.80   | 80             |
| 3200  | Stormproof                                                           |        | 28           | .286        |      | 46.50    | 19.30  |           | 65.80   | 80             |
| 3300  | Vertical line                                                        |        | 28           | .286        |      | 55       | 19.30  |           | 74.30   | 89.50          |
| 3500  | For damper to use with above, add                                    |        |              |             |      | 50 %     | 30 %   |           |         |                |
| 3520  | Motor, for damper, electric or pneumatic                             | 1 Shee | 14           | .571        | Ea . | 535      | 38.50  |           | 573.50  | 650            |
| 4000  | Operating, 45°, manual, electric or pneumatic                        |        | 24           | .333        | S.F. | 62       | 22.50  |           | 84.50   | 103            |
| 4100  | Motor, for electric or pneumatic                                     |        | 14           | .571        | Ea . | 535      | 38.50  |           | 573.50  | 650            |
| 4200  | Penthouse, roof                                                      |        | 56           | .143        | S.F. | 27.50    | 9.65   |           | 37.15   | 44.50          |
| 4300  | Walls                                                                |        | 40           | .200        |      | 64.50    | 13.50  |           | 78      | 91.50          |
| 5000  | Thinline, under 4" thick, fixed blade                                |        | 40           | .200        |      | 26.50    | 13.50  |           | 40      | 50             |
| 5010  | Finishes, applied by mfr. at additional cost, available in colors    |        |              |             |      |          |        |           |         |                |
| 5020  | Prime coat only, add                                                 |        |              |             | S.F. | 3.68     |        |           | 3.68    | 4.05           |
| 5040  | Baked enamel finish coating, add                                     |        |              |             |      | 6.80     |        |           | 6.80    | 7.45           |
| 5060  | Anodized finish, add                                                 |        |              |             |      | 7.35     |        |           | 7.35    | 8.10           |
| 5080  | Duranodic finish, add                                                |        |              |             |      | 13.35    |        |           | 13.35   | 14.70          |
| 5100  | Fluoropolymer finish coating, add                                    |        |              |             |      | 21       |        |           | 21      | 23             |
| 9980  | For small orders (under 10 pieces), add                              |        |              |             |      | 25 %     |        |           |         |                |

---

# 23 37 23 - HVAC Gravity Ventilators

## 23 37 23.10 HVAC Gravity Air Ventilators

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0010  | HVAC GRAVITY AIR VENTILATORS, Includes base                          |        |              |             |      |          |        |           |         |                |
| 1280  | Rotary ventilators, wind driven, galvanized                          |        |              |             |      |          |        |           |         |                |
| 1300  | 4" neck diameter                                                     | Q -9   | 20           | .800        | Eo . | 69       | 48.50  |           | 117.50  | 150            |
| 1340  | 6" neck diameter                                                     |        | 16           | 1           |      | 69       | 61     |           | 130     | 168            |
| 1400  | 12" neck diameter                                                    |        | 10           | 1.600       |      | 97.50    | 97.50  |           | 195     | 254            |
| 1500  | 24" neck diameter                                                    |        | 8            | 12          |      | 435      | 122    |           | 557     | 660            |
| 1540  | 36" neck diameter                                                    |        | 6            | 2.667       |      | 615      | 162    |           | 777     | 920            |
| 2000  | Stationary, gravity, syphon, galvanized                              |        |              |             |      |          |        |           |         |                |
| 2160  | 6" neck diameter, 66 CFM                                             | Q -9   | 16           | 1           | Ea . | 48.50    | 61     |           | 109.50  | 145            |
| 2240  | 12" neck diameter, 160 CFM                                           | "      | 10           | 1.600       | "    | 114      | 97.50  |           | 211.50  | 272            |
| 2340  | 24" neck diameter, 900 CFM                                           | Q -9   | 8            | 2           | Eo . | 385      | 122    |           | 507     | 610            |
| 2380  | 36" neck diameter, 2,000 CFM                                         |        | 6            | 2.667       |      | 495      | 162    |           | 657     | 790            |
| 4200  | Stationary mushroom, aluminum, 16" orifice diameter                  |        | 10           | 1.600       |      | 770      | 97.50  |           | 867.50  | 990            |
| 4220  | 26" orifice diameter                                                 |        | 6.15         | 2.602       |      | 1,125    | 158    |           | 1,283   | 1,500          |
| 4230  | 30" orifice diameter                                                 |        | 5.71         | 2.802       |      | 1,650    | 170    |           | 1,820   | 2,075          |
| 4240  | 38" orifice diameter                                                 |        | 5            | 3.200       |      | 2,375    | 195    |           | 2,570   | 2,925          |
| 4250  | 42" orifice diameter                                                 |        | 4.70         | 3.404       |      | 3,150    | 207    |           | 3,357   | 3,775          |
| 4260  | 50" orifice diameter                                                 |        | 4.44         | 3.604       |      | 3,750    | 219    |           | 3,969   | 4,450          |
| 5000  | Relief vent                                                          |        |              |             |      |          |        |           |         |                |
| 5500  | Rectangular, aluminum, galvanized curb                               |        |              |             |      |          |        |           |         |                |
| 5510  | intake / exhaust, 0.033" SP                                          |        |              |             |      |          |        |           |         |                |
| 5580  | 500 CFM, 12" x 12"                                                   | 0-9    | 8.60         | 1.860       | Eq . | 850      | 113    |           | 963     | 1,100          |
| 5600  | 600 CFM, 12" x 16"                                                   |        | 8            | 2           |      | 950      | 122    |           | 1,072   | 1,225          |
| 5640  | 1,000 CFM, 12" x 24"                                                 |        | 6.60         | 2.424       |      | 1,050    | 147    |           | 1,197   | 1,400          |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 52 Heating Boilers

## 23 52 13 Electric Boilers

### 23 52 13.10 Electric Boilers, ASME

| ID    | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|-----------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | ELECTRIC BOILERS, ASME, Standard controls and trim        |      |              |             |      |          |       |           |         |                |
| 1000  | Steam, 6 KW, 20.5 MBH                                     | Q-19 | 1.20         | 20          | Ea.  | 4,500    | 1,275 |           | 5,775   | 6,900          |
| 1160  | 60 KW, 205 MBH                                            |      |              | 24          |      | 7,150    | 1,550 |           | 8,700   | 10,200         |
| 1220  | 112 KW, 382 MBH                                           |      | 0.75         | 32          |      | 9,900    | 2,050 |           | 11,950  | 14,000         |
| 1280  | 222 KW, 758 MBH                                           |      | 0.55         | 43.636      |      | 24,900   | 2,800 |           | 27,700  | 31,600         |
| 1380  | 518 KW, 1,768 MBH                                         | Q-21 | 0.36         | 88.889      |      | 32,600   | 5,850 |           | 38,450  | 44,500         |
| 1480  | 814 KW, 2,778 MBH                                         |      | 0.25         | 128         |      | 45,800   | 8,425 |           | 54,225  | 63,000         |
| 1600  | 2,340 KW, 7,984 MBH                                       |      | 0.16         | 200         |      | 103,000  | 13,200|           | 116,200 | 132,500        |
| 2000  | Hot water, 7.5 KW, 25.6 MBH                               | Q-19 | 1.30         | 18.462      |      | 5,150    | 1,175 |           | 6,325   | 7,425          |
| 2100  | 90 KW, 307 MBH                                            |      | 1.10         | 21.818      |      | 6,150    | 1,400 |           | 7,550   | 8,850          |
| 2220  | 296 KW, 1,010 MBH                                         |      | 0.55         | 43.636      |      | 16,200   | 2,800 |           | 19,000  | 22,100         |
| 2500  | 1,036 KW, 3,536 MBH                                       | Q-21 | 0.34         | 94.118      |      | 36,400   | 6,200 |           | 42,600  | 49,300         |
| 2680  | 2,400 KW, 8,191 MBH                                       |      | 0.25         | 128         |      | 72,500   | 8,425 |           | 80,925  | 92,500         |
| 2820  | 3,600 KW, 12,283 MBH                                      |      | 0.16         | 200         |      | 100,000  | 13,200|           | 113,200 | 129,500        |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 09 23 - Direct-Digital Control System for HVAC

## Control Components / DDC Systems

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit     | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|----------|----------|-------|-----------|--------|----------------|
| 0174  | Water flow                                                           |        |              |             | Ea.      |          |       |           | 3,450  | 3,450          |
| 0176  | Water pressure differential                                          |        |              |             |          |          |       |           | 975    | 975            |
| 0177  | Steam flow                                                           |        |              |             |          |          |       |           | 2,400  | 2,400          |
| 0178  | Steam pressure                                                       |        |              |             |          |          |       |           | 1,025  | 1,025          |
| 0180  | KW / transducer                                                      |        |              |             |          |          |       |           | 1,350  | 1,350          |
| 0182  | KWH totalization (not incl. elec. meter pulse xmtr.)                 |        |              |             |          |          |       |           | 625    | 625            |
| 0190  | Space static pressure                                                |        |              |             |          |          |       |           | 1,075  | 1,075          |
| 1000  | Analog outputs (avg. 50' run in 1/2" EMT)                            |        |              |             |          |          |       |           |        |                |
| 1010  | P/1 transducer                                                       |        |              |             | Ea.      |          | 635   |           | 1,635  |                |
| 1020  | Analog output, matl. inMUX                                           |        |              |             |          |          |       |           | 305    | 305            |
| 1030  | Pneumatic (not incl. control device)                                 |        |              |             |          |          |       |           | 645    | 645            |
| 1040  | Electric (not incl. control device)                                  |        |              |             |          |          |       |           | 380    | 380            |
| 2000  | Status (alarms)                                                      |        |              |             |          |          |       |           |        |                |
| 2100  | Digital inputs (avg. 50' run in 1/2" EMT)                            |        |              |             |          |          |       |           |        |                |
| 2110  | Freeze                                                               |        |              |             | Ea.      |          |       |           | 435    | 435            |
| 2120  | Fire                                                                 |        |              |             |          |          |       |           | 395    | 395            |
| 2130  | Differential pressure (air)                                          | 2 Elec | 3            | 5.333       |          | 355      | 355   |           | 710    | 915            |
| 2140  | Differential pressure (water)                                        |        |              |             |          |          |       |           | 975    | 975            |
| 2150  | Current sensor                                                       |        |              |             |          |          |       |           | 435    | 435            |
| 2160  | Duct high temperature thermostat                                     |        |              |             |          |          |       |           | 570    | 570            |
| 2170  | Duct smoke detector                                                  |        |              |             |          |          |       |           | 705    | 705            |
| 2200  | Digital output (avg. 50' run in 1/2" EMT)                            |        |              |             |          |          |       |           |        |                |
| 2210  | Start/stop                                                           |        |              |             | Ea.      |          |       |           | 340    | 340            |
| 2220  | On/off (maintained contact)                                          |        |              |             | "1       |          |       |           | 585    | 585            |
| 3000  | Controller MUX panel, incl. function boards                          |        |              |             |          |          |       |           |        |                |
| 3100  | 48 point                                                             |        |              |             | Ea.      |          |       |           | 5,275  | 5,275          |
| 3110  | 128 point                                                            |        |              |             | "        |          |       |           | 7,225  | 7,225          |
| 3200  | DDC controller (avg. 50' run in conduit)                             |        |              |             |          |          |       |           |        |                |
| 3210  | Mechanical room                                                      |        |              |             |          |          |       |           |        |                |
| 3214  | 16 point controller (incl. 120 volt/1 phase power supply)            |        |              |             | Ea.      |          |       |           | 3,275  | 3,275          |
| 3229  | 32 point controller (incl. 120 volt/1 phase power supply)            |        |              |             | 11       |          |       |           | 5,425  | 5,425          |
| 3230  | Includes software programming and checkout                            |        |              |             |          |          |       |           |        |                |
| 3260  | Space                                                                |        |              |             |          |          |       |           |        |                |
| 3266  | VAV terminal box (incl. space temp. sensor)                          |        |              |             | Ea.      |          |       |           | 840    | 840            |
| 3280  | Host computer (avg. 50' run in conduit)                              |        |              |             |          |          |       |           |        |                |
| 3281  | Package complete with PC, keyboard                                   |        |              |             |          |          |       |           |        |                |
| 3282  | printer, monitor, basic software                                     |        |              |             | Ea.      |          |       |           | 3,150  | 3,150          |
| 4000  | Front end costs                                                      |        |              |             |          |          |       |           |        |                |
| 4100  | Computer (P.C.) with software program                                |        |              |             | Ea.      |          |       |           | 6,350  | 6,350          |
| 4200  | Color graphics software                                              |        |              |             |          |          |       |           | 3,925  | 3,925          |
| 4300  | Color graphics slides                                                |        |              |             |          |          |       |           | 490    | 490            |
| 4350  | Additional printer                                                   |        |              |             |          |          |       |           | 980    | 980            |
| 4400  | Communications trunk cable                                           |        |              |             | L.F.     |          |       |           | 3.80   | 3.800          |
| 4500  | Engineering labor (not incl. dftg.)                                  |        |              |             | Point    |          |       |           | 94     | 94             |
| 4600  | Calibration labor                                                    |        |              |             |          |          |       |           | 120    | 120            |
| 4700  | Start up, checkout labor                                             |        |              |             |          |          |       |           | 120    | 120            |
| 4800  | Programming labor, as req'd                                          |        |              |             |          |          |       |           |        |                |
| 5000  | Communications bus (data transmission cable)                         |        |              |             |          |          |       |           |        |                |
| 5010  | #18 twisted shielded pair in 1/2" EMT conduit                        |        |              |             | C.L.F.   |          |       |           | 380    | 380            |
| 8000  | Applications software                                                |        |              |             |          |          |       |           |        |                |
| 8050  | Basic maintenance manager software (not incl. data base entry)       |        |              |             | Ea.      |          |       |           | 1,950  | 1,950          |
| 8100  | Time program                                                         |        |              |             | Point    |          |       |           | 6.85   | 6.85           |
| 8120  | Duty cycle                                                           |        |              |             |          |          |       |           | 13.65  | 13.65          |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23234 HVAC Fans

## 23 34 33 - Air Curtains

| ID   | Name                  | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|-----------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 3494 | 144" wide             | Q-3  | 3.10         | 10.323      | Ea.  | 5,925    | 685   |           | 6,610 | 7,525          |

## 23 34 39.10 Powerfoil

| ID    | Name                        | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-----------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0010  | POWERFOIL                   |      |              |             |      |          |       |           |       |                |
| 2301  | Powerfoil, 8' diameter      | R-1A | 2.40         | 6.667       | Ea.  | 8,875    | 395   |           | 9,270 | 10,300         |
| 2302  | 10'                         |      | 2.40         | 6.667       |      | 8,975    | 395   |           | 9,370 | 10,500         |
| 2303  | 12'                         |      | 2.40         | 6.667       |      | 9,075    | 395   |           | 9,470 | 10,600         |
| 23041 | 14'                         |      | 2.40         | 6.667       |      | 9,175    | 395   |           | 9,570 | 10,700         |
| 2305  | 16'                         |      | 2222         | 8           |      | 9,275    | 475   |           | 9,750 | 10,900         |
| 2306  | 18'                         |      |              | 8           |      | 9,375    | 4751  |           | 9,850 | 11,000         |
| 2307  | 20'                         |      | 2            | 88          |      | 9,500    | 475   |           | 9,975 | 11,100         |
| 2308  | 24'                         | W    | 2            |             |      | 9,700    | 475   |           | 10,175| 11,400         |

## 24 00 Powerfoil with Hybrid Airfoil

| ID    | Name                        | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|-----------------------------|------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 2401  | 12'                         | R-1A | 22           | 8           | Ea.  | 9,600    | 475   |           | 10,075| 11,200         |
| 2402  | 14'                         | 1    | 2            | 8           |      | 9,700    | 475   |           | 10,175| 11,400         |
| 2403  | 16'                         |      | 1.75         | 9.143       |      | 9,800    | 545   |           | 10,345| 11,600         |
| 2404  | 18'                         |      | 1.75         | 9.143       |      | 9,900    | 545   |           | 10,445| 11,700         |
| 2405  | 20'                         |      | 1.75         | 9.143       |      | 10,000   | 545   |           | 10,545| 11,800         |
| 2406  | 24'                         |      | 1.75         | 9.143       |      | 10,200   | 545   |           | 10,745| 12,100         |

## 23 37 Air Outlets and Inlets

### 23 37 13 - Diffusers, Registers, and Grilles

#### 23 37 13.10 Diffusers

| ID    | Name                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|--------------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | DIFFUSERS, Aluminum, opposed blade damper unless noted |        |              |             |      |          |       |           |         |                |
| 0100  | Ceiling, linear, also for sidewall               | ⚫1 Shee| 16           | .500        | Ea.  | 187      | 34    |           | 221     | 257            |
| 0500  | Perforated, 24" x 24" lay-in panel size, 6" x 6" |        | 16           | .500        | Ea.  | 187      | 34    |           | 221     | 257            |
| 0520  | 8" x 8"                                          |        | 15           | .533        |      | 96.50    | 36    |           | 132.50  | 161            |
| 0530  | 9" x 9"                                          |        | 14           | .571        |      | 1991     | 38.50 |           | 237.50  | 277            |
| 0540  | 10" x 10"                                        |        | 14           | .571        |      | 199      | 38.50 |           | 237.50  | 277            |
| 0560  | 12" x 12"                                        |        | 2103         | .667        |      | 208      | 45    | 1         | 253     | 296            |
| 0590  | 16" x 16"                                        |        | 11           | .727        |      | 221      | 49    |           | 270     | 315            |
| 0600  | 18" x 18"                                        |        | 10           | .800        |      | 237      | 54    |           | 291     | 345            |
| 0610  | 20" x 20"                                        |        | 10           | .800        |      | 254      | 54    |           | 308     | 360            |
| 0620  | 24" x 24"                                        |        | 9            | .889        |      | 298      | 60    |           | 358     | 420            |
| 1000  | Rectangular, 1 to 4 way blow, 6" x 6"            |        | 16           | .500        |      | 45.50    | 34    |           | 79.50   | 101            |
| 1010  | 8" x 8"                                          |        | 15           | .533        |      | 62.50    | 36    |           | 98.50   | 123            |
| 1014  | 9" x 9"                                          |        | 15.533       |             |      | 53.78    | 36    |           | 89      | 113            |
| 1016  | 10" x 10"                                        |        | 15           | .533        |      | 92       | 36    |           | 128     | 156            |
| 1020  | 12" x 6"                                         |        | 15           | .533        |      | 77       | 36    |           | 113     | 139            |
| 1040  | 12" x 9"                                         |        | 14           | .571        |      |          | 38.50 |           | 120.50  | 148            |
| 1060  | 12" x 12"                                        |        | 12           | .667        |      | 76.50    | 45    |           | 121.50  | 152            |
| 1070  | 14" x 6"                                         |        | 13           | .615        |      | 83.50    | 41.50 |           | 125     | 155            |
| 1074  | 14" x 14"                                        |        | 12           | .667        |      | 136      | 45    |           | 181     | 218            |
| 1150  | 18" x 18"                                        |        | 19           | 1.889       |      | 131      | 60    |           | 191     | 236            |
| 1160  | 21" x 21"                                        |        | 8            | 1           |      | 242      | 67.50 |           | 309.50  | 370            |
| 1170  | 24" x 12"                                        |        | 0864201.800  |             |      | 182      | 54    |           | 236     | 282            |
| 1500  | Round, butterfly damper, steel, diffuser size, 6" diameter | 18     | .444        |      | 14.90    | 30    |           | 44.90   | 61.50          |
| 1520  | 8" diameter                                      |        | 16           | .500        |      | 15.95    | 34    |           | 49.95   | 68.50          |
| 1540  | 10" diameter                                     |        | 14           | .571        |      | 19.80    | 38.50 |           | 58.30   | 80             |
| 1560  | 12" diameter                                     |        | 12           | .667        |      | 27       | 45    |           | 72      | 97.50          |
| 1580  | 14" diameter                                     |        | 10           | .800        |      | 34.50    | 54    |           | 88.50   | 120            |
| 2000  | T-bar mounting, 24" x 24" lay in frame, 6" x 6"  |        | 16           | .500        |      | 72       | 34    |           | 106     | 131            |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 65 Cooling Towers

## 23 65 Coolinged-Draft Cooling TowersTowers65 13.10 Forced-Draft Type Cooling Towers

| ID   | Name                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|-------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 5120 | 120 ton                                   | Q-6  | 1.20         | 20          | Ea.  | 17,500   | 1,325 |           | 18,825  | 21,200         |
| 5140 | 140 ton                                   |      |              | 24          |      | 17,800   | 1,575 |           | 19,375  | 22,000         |
| 5160 | 160 ton                                   |      | .80          | 30          |      | 19,200   | 1,975 |           | 21,175  | 24,100         |
| 5180 | 180 ton                                   |      | .65          | 36.923      |      | 22,500   | 2,425 |           | 24,925  | 28,400         |
| 5251 | 600 ton                                   |      | .16          | 150         |      | 82,500   | 9,850 |           | 92,350  | 105,000        |
| 5252 | 1,000 ton                                 |      | .10          | 250         |      | 137,500  | 16,400|           | 153,900 | 175,500        |
| 5300 | For stainless steel support structure, add|      |              |             |      |          |       |           |         | 30%            |
| 5360 | For higher capacities, use multiples of each size| |              |             |      |          |       |           |         |                |
| 6000 | 1 Stainless steel                        |      |              |             |      |          |       |           |         |                |
| 6010 | Induced draft, crossflow, horizontal, belt drive| |              |             |      |          |       |           |         |                |
| 6100 | 57 ton                                    | Q-6  | 1.50         | 16          | Ea.  | 29,000   | 1,050 |           | 30,050  | 33,500         |
| 6120 | 91 ton                                    |      | .99          | 24.242      |      | 35,600   | 1,600 |           | 37,200  | 41,600         |
| 6140 | 111 ton                                   |      | .43          | 55.814      | #    | 53,500   | 3,675 |           | 57,175  | 64,500         |
| 6160 | 126 ton                                   |      | .22          | 109         |      | 55,500   | 7,175 |           | 62,675  | 71,500         |

---

# 23 73 Indoor Central-Station Air-Handling Units

## 23 73 13 Modular Indoor Central-Station Air-Handling Units

### 23 73 13.10 Air-Handling Units

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | AIR-HANDLING UNITS, Built-Up                                                     |      |              |             |      |          |       |           |         |                |
| 0100  | With cooling/heating coil section, filter, mixing box                            |      |              |             |      |          |       |           |         |                |
| 0880  | Single zone, horizontal/vertical                                                 |      |              |             |      |          |       |           |         |                |
| 0890  | Constant volume                                                                  |      |              |             |      |          |       |           |         |                |
| 0900  | 1,600 CFM                                                                        | Q-5  | 1.20         | 13.333      | Ea.  | 5,650    | 845   |           | 6,495   | 7,450          |
| 0920  | 5,000 CFM                                                                        | Q-6  | 1.40         | 17.143      |      | 16,400   | 1,125 |           | 17,525  | 19,700         |
| 0940  | 11,500 CFM                                                                       |      | 1            | 24          |      | 40,900   | 1,575 |           | 42,475  | 47,400         |
| 0970  | 22,000 CFM                                                                       | Q-6  | .60          | 40          | Ea.  | 82,500   | 2,625 |           | 85,125  | 94,500         |
| 1000  | 40,000 CFM                                                                       |      | .30          | 80          |      | 105,000  | 5,250 |           | 110,250 | 123,500        |

---

# 23 73 39 Indoor, Direct Gas-Fired Heating and Ventilating Units

## 23 73 39.10 Make-Up Air Unit

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | MAKE-UP AIR UNIT                                                                 |      |              |             |      |          |       |           |         |                |
| 0020  | Indoor suspension, natural/LP gas, direct fired,                                 |      |              |             |      |          |       |           |         |                |
| 0032  | standard control. For flue see Section 23 51 23.10                               |      |              |             |      |          |       |           |         |                |
| 0040  | 70 °F temperature rise, MBH isinput                                              |      |              |             |      |          |       |           |         |                |
| 0100  | 75 MBH input                                                                     | Q-6  | 3.60         | 6.667       | Ea.  | 4,000    | 440   |           | 4,440   | 5,050          |
| 0160  | 150 MBH input                                                                    |      | 3            | 8           |      | 5,500    | 525   |           | 6,025   | 6,825          |
| 0220  | 225 MBH input                                                                    |      | 2.40         | 10          |      | 6,175    | 655   |           | 6,830   | 7,775          |
| 0300  | 400 MBH input                                                                    |      | 1.60         | 15          |      | 15,300   | 985   |           | 16,285  | 18,300         |
| 0600  | For discharge louver assembly, add                                               |      |              |             |      |          |       |           |         | 5%             |
| 0700  | For filter, add                                                                  |      |              |             |      |          |       |           |         | 10%            |
| 0800  | For air shut off damper section, add                                             |      |              |             |      |          |       |           |         | 30%            |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 84 13 Humidifiers

## 23 84 13.10 Humidifier Units

| ID   | Name                                                        | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|-------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010 | HUMIDIFIER UNITS                                            |      |              |             |      |          |       |           |        |                |
| 0520 | Steam, room or duct, filter, regulators, auto. controls, 220 V |      |              |             |      |          |       |           |        |                |
| 0540 | 11 lb./hr.                                                  | Q-5  | 6            | 2.667       | Eq.  | 2,825    | 169   |           | 2,994  | 3,375          |
| 0560 | 22 lb./hr.                                                  |      | 5            | 3.200       |      | 3,125    | 203   |           | 3,328  | 3,750          |
| 0580 | 33 lb./hr.                                                  |      |              | 4           |      | 3,200    | 253   |           | 3,453  | 3,900          |
| 0600 | 50 lb./hr.                                                  |      | 4            | 4           |      | 3,575    | 253   |           | 3,828  | 4,300          |
| 0620 | 100 lb./hr.                                                 |      | 3            | 5.333       |      | 5,275    | 340   |           | 5,615  | 6,300          |

570 For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 81 Decentra81zed UnitarDecentralizedent

## 23 81 19 - Self-Contained Air-Conditioners

### 23 81 19.20 Self-Contained HVAC Single Package


| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0490  | For duct mounting, no price change                                   |      |              |             |      |          |       |           |        |                |
| 0500  | For steam heating coil, add                                          |      |              |             | Ea . | 10 %     | 10 %  |           |        |                |
| 1000  | Water cooled for free blow or duct, not including tower              |      |              |             |      |          |       |           |        |                |
| 1010  | Constant volume                                                      |      |              |             |      |          |       |           |        |                |
| 1100  | 3 ton cooling                                                        | 0-6  | 1            | 24          | Ea . | 3,800    | 1,575 |           | 5,375  | 6,525          |
| 1120  | 5 ton cooling                                                        | "    | 1            | 24          |      | 4,975    | 1,575 |           | 6,550  | 7,825          |
| 1140  | 10 ton cooling                                                       | Q-7  | .90          | 35.556      |      | 8,850    | 2,375 |           | 11,225 | 13,300         |
| 1160  | 20 ton cooling                                                       | Q-7  | .80          | 40          | Ea . | 27,200   | 2,675 |           | 29,875 | 33,900         |
| 1180  | 30 ton cooling                                                       | "    | .70          | 45.714      |      | 36,000   | 3,050 |           | 39,050 | 44,200         |

---

## 23 81 23 - Computer-Room Air-Conditioners

### 23 81 23.10 Computer Room Units

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | COMPUTER ROOM UNITS                                                  |      |              |             |      |          |       |           |         |                |
| 1000  | Air cooled, includes remote condenser but not                        |      |              |             |      |          |       |           |         |                |
| 1020  | interconnecting tubing or refrigerant                                |      |              |             |      |          |       |           |         |                |
| 1080  | 3 ton                                                                | 0-5  | .50          | 32          | Ea . | 30,000   | 2,025 |           | 32,025  | 36,000         |
| 1120  | 5 ton                                                                |      | .45          | 35.556      |      | 32,000   | 2,250 |           | 34,250  | 38,600         |
| 1160  | 6 ton                                                                |      | .30          | 53.333      |      | 57,500   | 3,375 |           | 60,875  | 68,500         |
| 1200  | 8 ton                                                                |      | .27          | 59.259      |      | 60,000   | 3,750 |           | 63,750  | 71,500         |
| 1240  | 10 ton                                                               |      | .25          | 64          |      | 62,500   | 4,050 |           | 66,550  | 75,000         |
| 1280  | 15 ton                                                               |      | .22          | 72.727      |      | 69,000   | 4,600 |           | 73,600  | 82,500         |
| 1290  | 18 ton                                                               |      | .20          | 80          |      | 76,000   | 5,075 |           | 81,075  | 91,000         |
| 1300  | 20 ton                                                               | Q-6  | .26          | 92.308      |      | 82,500   | 6,050 |           | 88,550  | 99,500         |
| 1320  | 22 ton                                                               |      | .24          | 100         |      | 83,500   | 6,575 |           | 90,075  | 101,500        |
| 1360  | 30 ton                                                               |      | .21          | 114         |      | 102,500  | 7,500 |           | 110,000 | 124,000        |
| 2200  | Chilled water, for connection to                                     |      |              |             |      |          |       |           |         |                |
| 2220  | existing chiller system of adequate capacity                         |      |              |             |      |          |       |           |         |                |
| 2260  | 5 ton                                                                | Q-5  | .74          | 21.622      | Ea . | 21,700   | 1,375 |           | 23,075  | 26,000         |

---

## 23 81 43 - Air-Source Unitary Heat Pumps

### 23 81 43.10 Air-Source Heat Pumps

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | AIR-SOURCE HEAT PUMPS, Not including interconnecting tubing          |      |              |             |      |          |       |           |         |                |
| 1000  | Air to air, split system, not including curbs, pads, fan coil and ductwork |      |              |             |      |          |       |           |         |                |
| 1012  | Outside condensing unit only, for fan coil see Section 23 82 19.10   |      |              |             |      |          |       |           |         |                |
| 1020  | 2 ton cooling, 8.5 MBH heat @ 0° F                                   | 0-5  | 2            | 83          | Ea . | 1,625    | 505   |           | 2,130   | 2,550          |
| 1060  | 5 ton cooling, 27 MBH heat @ 0° F                                    |      | .50          | 32          |      | 2,500    | 2,025 |           | 4,525   | 5,775          |
| 1080  | 7.5 ton cooling, 33 MBH heat @ 0 °F                                  |      | .45          | 35.556      |      | 3,725    | 2,250 |           | 5,975   | 7,450          |
| 1100  | 10 ton cooling, 50 MBH heat @ 0 °F                                   | 0-6  | .64          | 37.500      |      | 6,150    | 2,475 |           | 8,625   | 10,500         |
| 1120  | 15 ton cooling, 64 MBH heat @ 0 °F                                   |      | .50          | 48          |      | 10,700   | 3,150 |           | 13,850  | 16,500         |
| 1130  | 20 ton cooling, 85 MBH heat @ 0 °F                                   |      | .35          | 68.571      |      | 19,500   | 4,500 |           | 24,000  | 28,200         |
| 1140  | 25 ton cooling, 119 MBH heat @ 0 °F                                  | V    | .25          | 96          | V    | 22,400   | 6,300 |           | 28,700  | 34,000         |
| 1500  | Single package, not including curbs, pads, or plenums                |      |              |             |      |          |       |           |         |                |
| 1520  | 2 ton cooling, 6.5 MBH heat @ 0 °F                                   | 0-5  | 1.50         | 10.667      | Ea . | 3,400    | 675   |           | 4,075   | 4,750          |
| 1580  | 4 ton cooling, 13 MBH heat @ 0° F                                    |      | .96          | 16.667      |      | 4,525    | 1,050 |           | 5,575   | 6,550          |
| 1640  | 7.5 ton cooling, 35 MBH heat @ 0 °F                                  |      | .40          | 40          |      | 7,875    | 2,525 |           | 10,400  | 12,400         |

---

## 23 81 46 - Water-Source Unitary Heat Pumps

### 23 81 46.10 Water Source Heat Pumps

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | WATER SOURCE HEAT PUMPS, Not incl. connecting tubing or water source |      |              |             |      |          |       |           |         |                |
| 2000  | Water source to air, single package                                  |      |              |             |      |          |       |           |         |                |
| 2100  | 1 ton cooling, 13 MBH heat @ 75 °F                                   | 0-5  | 2            | 8           | Ea . | 2,125    | 505   | %         | 2,630   | 3,075          |
| 2140  | 2 ton cooling, 19 MBH heat @ 75 °F                                   |      | 1.70         | 9.412       |      | 2,350    | 595   |           | 2,945   | 3,475          |
| 2220  | 5 ton cooling, 29 MBH heat @ 75 °F                                   |      | .90          | 17.778      | 1    | 3,425    | 1,125 |           | 4,550   | 5,450          |
| 3960  | For supplementary heat coil, odd                                     |      |              |             |      | 10 %     |       |           |         |                |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 57 19 - Liquid Exchangers Heat Exchangers

## 23 57 19.16 Shell Type, Liquid HVAC-Liquid Heat Exchangers



| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|----------------------------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|---------|----------------|
| 1020 | 7 GPM                                                                | 0-5  | 6           | 2.667       | Ea.  | 13,300   | 169   |           | 13,469  | 14,900         |
| 1040 | 16 GPM                                                               |      | 5           | 3.200       |      | 19,600   | 203   |           | 19,803  | 21,800         |
| 1060 | 34 GPM                                                               |      | 4           |             |      | 28,900   | 253   |           | 29,153  | 32,200         |
| 1100 | 74 GPM                                                               | Q-5  | 1.50        | 10.667      | Ea.  | 53,000   | 675   |           | 53,675  | 59,500         |

---

# 23 62 Packaged Compressor and Condenser Units

## 23 62 13 Packaged Air-Cooled Refrigerant Compressor and Condenser Units

### 23 62 13.10 Packaged Air-Cooled Refrig. Condensing Units

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|----------------------------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0050 | 1.5 ton                                                              | Q-5  | 2.50        | 6.400       | Ea.  | 1,325    | 405   |           | 1,730   | 2,050          |
| 0500 | 5 ton                                                                |      | .60         | 26.667      |      | 2,325    | 1,700 |           | 4,025   | 5,075          |
| 0600 | 10 ton                                                               |      | 1.50 440    | 32          |      | 3,425    | 2,025 |           | 5,450   | 6,800          |
| 0700 | 20 ton                                                               | 0-6  | .40         | 60          |      | 9,550    | 3,950 |           | 13,500  | 16,400         |

---

# 23 63 Refrigerant Condensers

## 23 63 13 - Air-Cooled Refrigerant Condensers

### 23 63 13.10 Air-Cooled Refrig. Condensers

| ID   | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|------|----------------------------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0240 | 50 ton (Air cooled, belt drive, propeller fan)                       | Q-6  | .69         | 34.985      | Ea.  | 21,200   | 2,300 |           | 23,500  | 26,700         |
| 0280 | 59 ton                                                               |      | .58         | 41.308      |      | 25,400   | 2,725 |           | 28,125  | 32,000         |
| 0320 | 73 ton                                                               |      | 1.47        | 51.173      |      | 33,200   | 3,350 |           | 36,550  | 41,500         |
| 0360 | 86 ton                                                               |      | .40         | 60.302      |      | 38,400   | 3,950 |           | 42,350  | 48,200         |
| 0380 | 88 ton                                                               |      | .39         | 61.697      |      | 41,200   | 4,050 |           | 45,250  | 51,500         |
| 1590 | 1 ton (Air cooled, direct drive, propeller fan)                      | Q-5  | 3.80        | 4.211       | Ea.  | 1,850    | 267   |           | 2,117   | 2,425          |
| 1600 | 1-1/2 ton                                                            |      | 3.60        | 4.444       |      | 2,275    | 281   |           | 2,556   | 2,925          |
| 1620 | 2 ton                                                                |      | 3.20        | 5           |      | 2,425    | 315   |           | 2,740   | 3,150          |
| 1640 | 5 ton                                                                |      | 2           | 8           |      | 4,950    | 505   |           | 5,455   | 6,200          |
| 1660 | 10 ton                                                               |      | 1.40        | 11.429      |      | 7,650    | 725   |           | 8,375   | 9,475          |
| 1690 | 16 ton                                                               |      | 1.10        | 14.545      |      | 10,800   | 920   |           | 11,720  | 13,200         |
| 1720 | 26 ton                                                               |      | 1.84        | 19.002      |      | 13,900   | 1,200 |           | 15,100  | 17,100         |
| 1760 | 41 ton                                                               | 0-6  | .77         | 31.008      |      | 19,000   | 2,025 |           | 21,025  | 23,900         |
| 1800 | 63 ton                                                               |      | .55         | 44.037      |      | 30,000   | 2,900 |           | 32,900  | 37,300         |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 64 13 - Absorption Water Chillers

## 23 64 13.16 Indirect-Fired Absorption Water Chillers

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total    | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|---------|-----------|----------|----------------|
| 0010 | INDIRECT-FIRED ABSORPTION WATER CHILLERS                  |      |              |             |      |          |         |           |          |                |
| 0020 | Steam or hot water, water cooled                          |      |              |             |      |          |         |           |          |                |
| 0050 | 100 ton                                                   | Q 7  | .13          | 240         | Ea . | 138,500  | 16,100  |           | 154,600  | 176,500        |
| 0400 | 420 ton                                                   | "    | .10          | 323         | "    | 440,500  | 21,600  |           | 462,100  | 517,000        |

# 23 64 16 - Centrifugal Water Chillers

## 23 64 16.10 Centrifugal Type Water Chillers

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total    | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|---------|-----------|----------|----------------|
| 0010 | CENTRIFUGAL TYPE WATER CHILLERS, With standard controls   |      |              |             |      |          |         |           |          |                |
| 0020 | Centrifugal liquid chiller, water cooled                  |      |              |             |      |          |         |           |          |                |
| 0030 | not including water tower                                 |      |              |             |      |          |         |           |          |                |
| 0100 | 2,000 ton (twin 1,000 ton units)                         | Q 7.07 |              | 478         | Ea . | 896,000  | 32,000  |           | 928,000  | 1,033,000      |

# 23 64 19 - Reciprocating Water Chillers

## 23 64 19.10 Reciprocating Type Water Chillers

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total    | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|---------|-----------|----------|----------------|
| 0010 | RECIPROCATING TYPE WATER CHILLERS, With standard controls |      |              |             |      |          |         |           |          |                |
| 0494 | Water chiller, integral air cooled condenser              |      |              |             |      |          |         |           |          |                |
| 0980 | Water cooled, multiple compressor, semi hermetic, tower not incl. |      |              |             |      |          |         |           |          |                |
| 1090 | 45 ton cooling                                            | Q -7 | .2866        | 111         | Ea . | 29,300   | 7,450   |           | 36,750   | 43,400         |
| 1160 | 100 ton cooling                                           |      | .18          | 180         |      | 49,800   | 12,000  |           | 61,800   | 73,000         |
| 1180 | 125 ton cooling                                           |      | .16          | 196         |      | 63,500   | 13,100  |           | 76,600   | 89,500         |
| 1200 | 145 ton cooling                                           |      | .16          | 203         |      | 62,500   | 13,600  |           | 76,100   | 88,500         |

# 23 64 23 - Scroll Water Chillers

## 23 64 23.10 Scroll Water Chillers

| ID   | Name                                                      | Crew | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total    | Total Incl O&P |
|------|-----------------------------------------------------------|------|--------------|-------------|------|----------|---------|-----------|----------|----------------|
| 0010 | SCROLL WATER CHILLERS, With standard controls             |      |              |             |      |          |         |           |          |                |
| 0480 | Packaged w / integral air cooled condenser                |      |              |             |      |          |         |           |          |                |
| 0482 | 10 ton cooling                                            | Q-7  | .34          | 94.118      | Ea . | 16,000   | 6,300   |           | 22,300   | 27,000         |
| 0490 | 15 ton cooling                                            |      | .37          | 86.486      |      | 19,200   | 5,800   |           | 25,000   | 29,800         |
| 0500 | 20 ton cooling                                            |      | .34          | 94.118      |      | 24,400   | 6,300   |           | 30,700   | 36,200         |
| 0520 | 40 ton cooling                                            |      | .30          | 108         |      | 39,600   | 7,250   |           | 46,850   | 54,500         |
| 0540 | 70 ton cooling                                            |      | .27          | 119         |      | 60,500   | 7,925   |           | 68,425   | 78,500         |
| 0590 | 100 ton cooling                                           |      | .25          | 128         |      | 74,500   | 8,575   |           | 83,075   | 95,000         |
| 0600 | 110 ton cooling                                           |      | .24          | 133         |      | 76,500   | 8,925   |           | 85,425   | 97,500         |
| 0630 | 130 ton cooling                                           | 1.24 | 133          |             |      | 93,000   | 8,925   |           | 101,925  | 116,000        |
| 0670 | 170 ton cooling                                           |      | .23          | 139         |      | 114,500  | 9,325   |           | 123,825  | 140,000        |
| 0671 | 210 ton cooling                                           |      | .22          | 145         |      | 131,500  | 9,750   |           | 141,250  | 159,000        |
| 0675 | 250 ton cooling                                           |      | .21          | 152         |      | 147,000  | 10,200  |           | 157,200  | 176,500        |
| 0676 | 275 ton cooling                                           |      | .21          | 152         |      | 168,000  | 10,200  |           | 178,200  | 200,000        |
| 0677 | 300 ton cooling                                           |      | .20          | 160         |      | 171,500  | 10,700  |           | 182,200  | 205,000        |
| 0678 | 330 ton cooling                                           |      | .20          | 160         |      | 205,000  | 10,700  |           | 215,700  | 241,500        |
| 0679 | 390 ton cooling                                           | 1.19 | 168          |             |      | 235,000  | 11,300  |           | 246,300  | 275,500        |
| 0680 | Scroll water cooled, single compressor, hermetic, tower not incl. |      |              |             |      |          |         |           |          |                |
| 0700 | 2 ton cooling                                             | Q-5  | .57          | 28.070      | Eq . | 4,100    | 1,775   |           | 5,875    | 7,150          |
| 0710 | 5 ton cooling                                             |      | .57          | 28.070      |      | 4,900    | 1,775   |           | 6,675    | 8,025          |
| 0740 | 8 ton cooling                                             |      | .31          | 52.117      |      | 6,750    | 3,300   |           | 10,050   | 12,400         |
| 0760 | 10 ton cooling                                            | Q-6  | .36          | 67.039      |      | 7,775    | 4,400   |           | 12,175   | 15,100         |
| 0800 | 20 ton cooling                                            | Q-7  | .38          | 83.990      |      | 13,800   | 5,625   |           | 19,425   | 23,600         |
| 0820 | 30 ton cooling                                            | "    | .33          | 96.096      |      | 15,500   | 6,425   |           | 21,925   | 26,700         |
| 0900 | Scroll water cooled, multiple compressor, hermetic, tower not incl. |      |              |             |      |          |         |           |          |                |
| 0930 | 30 ton cooling                                            | Q 7  | .36          | 88.889      | Ea . | 28,000   | 5,950   |           | 33,950   | 39,700         |
| 0935 | 35 ton cooling                                            |      | .31          | 103         |      | 34,300   | 6,900   |           | 41,200   | 48,100         |
| 0940 | 40 ton cooling                                            |      | .30          | 107         |      | 35,600   | 7,150   |           | 42,750   | 49,800         |
| 0950 | 50 ton cooling                                            |      | .28          | 114         |      | 37,000   | 7,650   |           | 44,650   | 52,000         |
| 0960 | 60 ton cooling                                            |      | .25          | 128         |      | 37,500   | 8,575   |           | 46,075   | 54,000         |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23231 Decentral81ed Unitary Decentralizedt

## 23 81 46 - Water-Source Unitary Heat PuUnitary81 46.10 Water Source HVAC Pumps

## 23 81 46 - Water-Source Unitary Heat Pumps

| ID   | Name                                             | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|--------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|-------|----------------|
| 4000 | For increase in capacity through use             |      |             |             |      |          |       |           |       |                |
| 4020 | of solar collector, size boiler at 60%           |      |             |             |      |          |       |           |       |                |

---

## 23 82 - Convection Heating and Cooling Units

### 23 82 16 - Air Coils

#### 23 82 16.10 - Flanged Coils

| ID   | Name                              | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|-----------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010 | FLANGED COILS                                 |      |             |             |      |          |       |           |        |                |
| 0500 | Chilled water cooling, 6 rows, 24" x 48"      | Q-5  | 3.20        | 5           | Ea.  | 5,225    | 315   |           | 5,540  | 6,225          |
| 1000 | Direct expansion cooling, 6 rows, 24" x 48"   |      | 2.80        | 5.714       |      | 6,050    | 360   |           | 6,410  | 7,225          |
| 1500 | Hot water heating, 1 row, 24" x 48"           |      | 4           | 4           |      | 2,075    | 253   |           | 2,328  | 2,675          |
| 2000 | Steam heating, 1 row, 24" x 48"               |      | 3.06        | 5.229       |      | 2,950    | 330   |           | 3,280  | 3,750          |

---

### 23 82 16.20 - Duct Heaters

| ID   | Name                              | Crew | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total    | Total Incl O&P |
|------|-----------------------------------------------|------|-------------|-------------|------|----------|--------|-----------|----------|----------------|
| 0010 | DUCT HEATERS, Electric, 480 V, 3 Ph.          |      |             |             |      |          |        |           |          |                |
| 0020 | Finned tubular insert, 500 °F                 |      |             |             |      |          |        |           |          |                |
| 0100 | 8" wide x 6" high, 4.0 kW                     | Q-20 | 16          | 1.250       | Ea.  | 920      | 77.50  |           | 997.50   | 1,125          |
| 0120 | 12" high, 8.0 kW                              |      | 15          | 1.333       |      | 1,525    | 82.50  |           | 1,607.50 | 1,800          |
| 0140 | 18" high, 12.0 kW                             |      | 14          | 1.429       |      | 2,150    | 88.50  |           | 2,238.50 | 2,475          |
| 0160 | 24" high, 16.0 kW                             |      | 13          | 1.538       |      | 2,750    | 95     |           | 2,845    | 3,175          |
| 0180 | 30" high, 20.0 kW                             |      | 12          | 1.667       |      | 3,350    | 103    |           | 3,453    | 3,850          |
| 0300 | 12" wide x 6" high, 6.7 kW                    |      | 15          | 1.333       |      | 975      | 82.50  |           | 1,057.50 | 1,200          |
| 0360 | 24" high, 26.7 kW                             |      | 12          | 1.667       |      | 2,850    | 103    |           | 2,953    | 3,275          |
| 0700 | 24" wide x 6" high, 17.8 kW                   |      | 13          | 1.538       |      | 1,175    | 95     |           | 1,270    | 1,450          |
| 0760 | 24" high, 71.1 kW                             |      | 10          | 2           |      | 3,550    | 124    |           | 3,674    | 4,075          |

*To obtain BTU multiply kW by 3413*

---

### 23 82 19 - Fan Coil Units

#### 23 82 19.10 - Fan Coil Air Conditioning

| ID   | Name                                         | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|----------------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010 | FAN COIL AIR CONDITIONING                                |      |             |             |      |          |       |           |        |                |
| 0030 | Fan coil AC, cabinet mounted, filters and controls       |      |             |             |      |          |       |           |        |                |
| 0100 | Chilled water, 1/2 ton cooling                           | Q-5  | 8           | 2           | Ea.  | 750      | 127   |           | 877    | 1,025          |
| 0120 | 1 ton cooling                                            |      | 6           | 2.667       |      | 860      | 169   |           | 1,029  | 1,200          |
| 0140 | 1-1/2 ton cooling                                        |      | 5.50        | 2.909       |      | 905      | 184   |           | 1,089  | 1,275          |
| 0150 | 2 ton cooling                                            |      | 5.25        | 3.048       |      | 1,225    | 193   |           | 1,418  | 1,650          |
| 0180 | 3 ton cooling                                            |      | 4           |             |      | 2,625    | 253   |           | 2,878  | 3,250          |
| 0262 | For hot water coil, add                                  |      |             |             |      | 40%      | 10%   |           |        |                |
| 0320 | 1 ton cooling                                            | Q-5  | 653         | 2.667       | Ea.  | 2,000    | 169   |           | 2,169  | 2,450          |
| 0940 | Direct expansion, for use w/ air cooled condensing unit, 1-1/2 ton cooling | Q-5  |             | 3.200       | Ea.  | 770      | 203   |           | 973    | 1,150          |
| 1000 | 5 ton cooling                                            | "    |             | 5.333       |      | 1,375    | 340   |           | 1,715  | 2,025          |
| 1040 | 10 ton cooling                                           | Q-6  | 2.60        | 9.231       |      | 2,400    | 605   |           | 3,005  | 3,550          |
| 1060 | 20 ton cooling                                           | "    | .70         | 34.286      |      | 4,750    | 2,250 |           | 7,000  | 8,575          |
| 1500 | For hot water coil, add                                  |      |             |             |      | 40%      | 10%   |           |        |                |

---

### 23 82 19.20 - Heating and Ventilating Units

| ID   | Name                                         | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|----------------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010 | HEATING AND VENTILATING UNITS, Classroom units           |      |             |             |      |          |       |           |        |                |
| 0020 | Includes filter, heating/cooling coils, standard controls|      |             |             |      |          |       |           |        |                |
| 0080 | 750 CFM, 2 tons cooling                                  | Q-6  | 2           | 12          | Ea.  | 5,425    | 790   |           | 6,215  | 7,125          |
| 0120 | 1,250 CFM, 3 tons cooling                                |      | 1.40        | 17.143      |      | 6,450    | 1,125 |           | 7,575  | 8,775          |
| 0140 | 1,500 CFM, 4 tons cooling                                |      | .80         | 30          |      | 6,900    | 1,975 |           | 8,875  | 10,600         |
| 0500 | For electric heat, add                                   |      |             |             |      | 35%      |       |           |        |                |
| 1000 | For no cooling, deduct                                   |      |             |             |      | 25%      | 10%   |           |        |                |

---

566 For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# Packaged Water Chillers

## 23 64 23 - Scroll Water Chillers

| ID    | Name                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|-------|--------------------------------------|------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0962  | 75 ton cooling                       | Q-7  | .226766      | 139         | Eo . | 56,500   | 9,325  |           | 65,825  | 76,000         |
| 0964  | 85 ton cooling                       |      | 1.23         | 139         |      | 58,000   | 9,325  |           | 67,325  | 78,000         |
| 0970  | 100 ton cooling                      |      | .18          | 178         |      | 64,000   | 11,900 |           | 75,900  | 88,500         |
| 0980  | 115 ton cooling                      |      | .17          | 188         |      | 56,500   | 12,600 |           | 69,100  | 81,000         |
| 0990  | 125 ton cooling                      |      | .16          | 200         |      | 59,000   | 13,400 |           | 72,400  | 85,000         |
| 0995  | 145 ton cooling                      |      | .16          | 200         |      | 91,500   | 13,400 |           | 104,900 | 120,500        |

## 23 64 26 - Rotary-Screw Water Chillers

| ID    | Name                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|-------|--------------------------------------|------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0120  | 130 ton                              | Q-7  | .133222      | 229         | Eo . | 104,500  | 15,300 |           | 119,800 | 138,000        |
| 0124  | 160 ton                              |      | .13          | 246         |      | 135,000  | 16,500 |           | 151,500 | 172,500        |
| 0128  | 180 ton                              |      | .13          | 250         |      | 151,500  | 16,700 |           | 168,200 | 192,000        |
| 0132  | 210 ton                              |      |              | 258         |      | 156,000  | 17,300 |           | 173,300 | 198,000        |
| 0136  | 270 ton                              |      | .12          | 267         |      | 191,000  | 17,900 |           | 208,900 | 236,500        |
| 0140  | 320 ton                              |      | .12          | 276         |      | 213,000  | 18,500 |           | 231,500 | 261,500        |
| 0210  | 80 ton (Packaged unit, water cooled) | Q-7  | .132         | 224         | Ea . | 55,000   | 15,000 |           | 70,000  | 83,000         |
| 0240  | 200 ton (Packaged unit, water cooled)|      | .13          | 252         |      | 87,500   | 16,900 |           | 104,400 | 121,000        |
| 0270  | 350 ton (Packaged unit, water cooled)|      | .12          | 276         |      | 168,500  | 18,500 |           | 187,000 | 213,000        |
| 1580  | 150 ton cooling, screw compressors   | Q-7  | .13          | 241         | Ea . | 80,500   | 16,100 |           | 96,600  | 113,000        |
| 1620  | 200 ton cooling, screw compressors   |      | .13          | 250         |      | 111,500  | 16,700 |           | 128,200 | 147,500        |
| 1660  | 291 ton cooling, screw compressors   |      | .12          | 260         |      | 116,500  | 17,400 |           | 133,900 | 154,000        |

# 23 65 - Cooling Towers

## 23 65 13 - Forced-Draft Cooling Towers

| ID    | Name                                 | Crew | Daily Output | Labor-Hours | Unit  | Material | Labor  | Equipment | Total    | Total Incl O&P |
|-------|--------------------------------------|------|--------------|-------------|-------|----------|--------|-----------|----------|----------------|
| 0100  | Vertical, belt drive, 61 tons        | Q 6  | 90           | .267        | TonAC | 218      | 17.50  |           | 235.50   | 266            |
| 0150  | 100 ton                              |      | 100          | 240         |       | 210      | 15.75  |           | 225.75   | 256            |
| 0200  | 115 ton                              |      | 109          | .220        |       | 183      | 14.45  |           | 197.45   | 223            |
| 0250  | 131 ton                              |      | 120.2001     |             |       | 220      | 13.15  |           | 233.15   | 262            |
| 0260  | 162 ton                              |      | 132          | .182        |       | 178      | 11.95  |           | 189.95   | 214            |
| 1900  | Vertical, gear drive, 167 ton        | 0-6  | 126          | .190        | TonAC | 172      | 12.50  |           | 184.50   | 209            |
| 2000  | 297 ton                              |      | 129          | .186        |       | 106      | 12.20  |           | 118.20   | 135            |
| 2100  | 582 ton                              |      | 132.182      |             |       | 59       | 11.95  |           | 70.95    | 83             |
| 2150  | 849 ton                              |      | 142.169      |             |       | 79.50    | 11.10  |           | 90.60    | 104            |
| 2200  | 1,016 ton                            |      | 150          | .160        |       | 80.50    | 10.50  |           | 91       | 104            |
| 3500  | For pumps and piping, add            | Q-6  | 38           | .632        | TonAC | 109      | 41.50  |           | 150.50   | 1882           |
| 4100  | Cooling water chemical feeder        | Q 5  | 3            | 5.333       | Ea .  | 460      | 340    |           | 800      | 1,000          |
| 5100  | 100 ton (Fiberglass tower)           | Q-6  | 1.40         | 17.143      | Ea .  | 14,600   | 1,125  |           | 15,725   | 17,700         |

Other notes and lines from OCR:

- For higher capacities, use multiples.
- For absorption systems, add "75 % Material, 75 % Labor".
- For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 82 Convection Heating aConvection Units

## 23 82 29 - Radiators

### 23 82 Heatingydronic Heating

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|--------|-----------|--------|----------------|
| 0010  | HYDRONIC HEATING, Terminal units, not inc. main supply pipe          |      |              |             |      |          |        |           |        |                |
| 1000  | Radiation                                                            |      |              |             |      |          |        |           |        |                |
| 1100  | Panel, baseboard, C.I., including supports, no covers                | Q 5  | 46           | .348        | LF   | 53.50    | 222    |           | 75.50  | 922            |
| 3000  | Radiators, cast iron                                                 |      |              |             |      |          |        |           |        |                |
| 3100  | Free standing or wall hung, 6 tube, 25" high                         | Q -5 | 96           | .167        | Section | 70.50 | 10.55  |           | 81.05  | 93.50          |
| 3200  | 4 tube, 19" high                                                     |      | 96.167       |             | "    | 49       | 10.55  |           | 59.55  | 70             |
| 3250  | Adj. brackets, 2 per wall radiator up to 30 sections                 | 1 Stpi | 32         | .250        | Ea.  | 51       | 17.60  |           | 68.60  | 82.50          |
| 9500  | To convert SFR to BTU rating: Hot water, 150 x SFR                   |      |              |             |      |          |        |           |        |                |
| 9510  | Forced hot water, 180 x SFR; steam, 240 x SFR                        |      |              |             |      |          |        |           |        |                |

---

## 23 82 33 - Convectors

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|--------|-----------|--------|----------------|
| 0010  | CONVECTOR UNITS, Terminal units, not incl.main supply pipe           |      |              |             |      |          |        |           |        |                |
| 2204  | Convector, multifin, 2 pipe w / cabinet                              |      |              |             |      |          |        |           |        |                |
| 2210  | 17" H x 24" L                                                        | Q -5 | 10           | 1.600       | Ea.  | 109      | 101    |           | 210    | 271            |
| 2214  | 17" H x 36" L                                                        |      | 8.60         | 1.860       |      | 163      | 118    |           | 281    | 355            |
| 2218  | 17" H x 48" L                                                        |      | 7.40         | 2.162       |      | 218      | 137    |           | 355    | 445            |
| 2222  | 21" H x 24" L                                                        |      | 9            | 11.778      |      | 122      | 113    |           | 235    | 300            |
| 2226  | 21" H x 36" L                                                        |      | 8.20         | 1.951       |      | 183      | 124    |           | 307    | 385            |
| 22281 | 21" H x 48" L                                                        |      | 6.80         | 2.353       |      | 243      | 149    |           | 392    | 490            |
| 2240  | For knob operated damper, add                                         |      |              |             |      | 140 %    |        |           |        |                |
| 2241  | For metal trim strips, add                                            | Q 5  | 64           | .250        | Ea.  | 6.55     | 15.85  |           | 22.40  | 30.50          |
| 2243  | For snap on inlet grille, add                                         |      |              |             |      | 10%      | 10 %   |           |        |                |
| 2245  | For hinged access door, add                                           | Q -5 | 64           | .250        | Ea.  | 39       | 15.85  |           | 54.85  | 66.50          |
| 2246  | For airchamber, auto-venting, add                                     | Q 5  | 58           | .276        | Ea.  | 8.50     | 17.45  |           | 25.95  | 35.50          |

---

## 23 82 36 - Finned-Tube Radiation Heaters

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|--------|-----------|--------|----------------|
| 0010  | FINNED TUBE RADIATION, Terminal units, not incl. main supply pipe    |      |              |             |      |          |        |           |        |                |
| 1150  | Fin tube, wall hung, 14" slope top cover, with damper                |      |              |             |      |          |        |           |        |                |
| 1200  | 1-1/4" copper tube, 4-1/4" alum. fin                                 | 0-5  | 38           | .421        | L.F. | 48.50    | 26.50  |           | 775    | 93             |
| 1250  | 1-1/4" steel tube, 4-1/4" steel fin                                  | "    | 36           | .444        | "    | 42.50    | 28     |           | 70.50  | 88.50          |
| 1500  | Note: fin tube may also require corners, caps, etc.                  |      |              |             |      |          |        |           |        |                |

---

## 23 82 39 - Unit Heaters

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|--------|-----------|--------|----------------|
| 0010  | PROPELLER UNIT HEATERS                                               |      |              |             |      |          |        |           |        |                |
| 3950  | Unit heaters, propeller, 115 V 2 psi steam, 60°F entering air        |      |              |             |      |          |        |           |        |                |
| 4000  | Horizontal, 12 MBH                                                   | Q 5  | 28664        | 1.333       | Ea.  | 425      | 84.50  |           | 509.50 | 595            |
| 4060  | 43.9 MBH                                                             |      |              | 2           | :    | 530      | 127    |           | 657    | 775            |
| 4140  | 96.8 MBH                                                             |      |              | 2.667       |      | 990      | 169    |           | 1,159  | 1,350          |
| 41801 | 157.6 MBH                                                            |      |              | 4           | 1    | 1,275    | 253    |           | 1,528  | 1,775          |
| 4240  | 286.9 MBH                                                            |      |              | 8           |      | 1,800    | 505    |           | 2,305  | 2,725          |
| 4260  | 364 MBH                                                              |      | 1.80         | 8.889       |      | 2,425    | 565    |           | 2,990  | 3,500          |
| 4270  | 404 MBH                                                              |      | 1.60         | 10          |      | 2,650    | 635    |           | 3,285  | 3,875          |
| 4300  | Vertical diffuser same price                                          |      |              |             |      |          |        |           |        |                |
| 4310  | Vertical flow, 40 MBH                                                 | 0-5  | 11           | 1.455       | Ea.  | 690      | 92     |           | 782    | 895            |
| 4314  | 58.5 MBH                                                             |      | 8            | 2           |      | 800      | 127    |           | 927    | 1,075          |
| 4326  | 131 MBH                                                              |      | 44           |             |      | 1,175    | 253    |           | 1,428  | 1,650          |
| 4346  | 297 MBH                                                              |      | 1.80         | 8.889       |      | 2,000    | 565    |           | 2,565  | 3,050          |
| 4354  | 420 MBH (460 V)                                                      | 0-6  | 1.80         | 13.333      |      | 2,575    | 875    |           | 3,450  | 4,125          |
| 4358  | 500 MBH (460 V)                                                      |      | 1.71         | 14.035      | '    | 3,275    | 920    |           | 4,195  | 4,975          |
| 4362  | 570 MBH (460 V)                                                      |      | 1.40         | 17.143      |      | 4,075    | 1,125  |           | 5,200  | 6,150          |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 23 Packaged Outdoor HVAC Equipment

## 23 74 33 - Dedicated Outdoor Air Units

### 23 74 33.10 Rooftop Air Conditioners

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010  | ROOFTOP AIR CONDITIONERS, Standard controls, curb, economizer        |      |             |             |      |          |       |           |        |                |
| 1000  | Single zone, electric cool, gas heat                                 |      |             |             |      |          |       |           |        |                |
| 1100  | 3 ton cooling, 60 MBH heating                                        | Q-5  | .70         | 22.857      | Ea.  | 1,800    | 1,450 |           | 3,250  | 4,125          |
| 1120  | 4 ton cooling, 95 MBH heating                                        |      | .61         | 26.403      |      | 3,425    | 1,675 |           | 5,100  | 6,250          |
| 1140  | 5 ton cooling, 112 MBH heating                                       |      | .56         | 28.521      |      | 4,200    | 1,800 |           | 6,000  | 7,325          |
| 1145  | 6 ton cooling, 140 MBH heating                                       |      | .52         | 30.769      |      | 5,250    | 1,950 |           | 7,200  | 8,675          |
| 1150  | 7.5 ton cooling, 170 MBH heating                                     |      | .50         | 32.258      |      | 6,425    | 2,050 |           | 8,475  | 10,100         |
| 1156  | 8.5 ton cooling, 170 MBH heating                                     |      | .46         | 34.783      |      | 7,275    | 2,200 |           | 9,475  | 11,300         |
| 1160  | 10 ton cooling, 200 MBH heating                                      | Q-6  | .67         | 35.982      |      | 7,925    | 2,375 |           | 10,300 | 12,300         |
| 1170  | 12.5 ton cooling, 230 MBH heating                                    |      | .63         | 37.975      |      | 8,975    | 2,500 |           | 11,475 | 13,600         |
| 1190  | 17.5 ton cooling, 330 MBH heating                                    |      | .52         | 45.889      |      | 12,900   | 3,025 |           | 15,925 | 18,700         |
| 1200  | 20 ton cooling, 360 MBH heating                                      | Q-7  | .67         | 47.976      |      | 15,500   | 3,200 |           | 18,700 | 21,800         |
| 1210  | 25 ton cooling, 450 MBH heating                                      |      | 56          | 57.554      |      | 36,300   | 3,850 |           | 40,150 | 45,700         |
| 1220  | 30 ton cooling, 540 MBH heating                                      |      | .47         | 68.376      |      | 36,600   | 4,575 |           | 41,175 | 47,100         |
| 1240  | 40 ton cooling, 675 MBH heating                                      |      | .35         | 91.168      |      | 44,700   | 6,100 |           | 50,800 | 58,000         |
| 2000  | Multizone, electric cool, gas heat, economizer                       |      |             |             |      |          |       |           |        |                |
| 2100  | 15 ton cooling, 360 MBH heating                                      | Q-7  | .61         | 52.545      | Ea.  | 70,000   | 3,525 |           | 73,525 | 82,500         |
| 2120  | 20 ton cooling, 360 MBH heating                                      |      | .53         | 60.038      |      | 63,000   | 4,025 |           | 67,025 | 75,500         |
| 2200  | 40 ton cooling, 540 MBH heating                                      |      | .28         | 114         |      | 109,500  | 7,625 |           | 117,125| 132,000        |
| 2210  | 50 ton cooling, 540 MBH heating                                      | Q-7  | .23         | 142         | Ea.  | 140,000  | 9,525 |           | 149,525| 168,000        |
| 2220  | 70 ton cooling, 1,500 MBH heating                                    | 1    | 1.16        | 199         |      | 149,000  | 13,300|           | 162,300| 183,500        |
| 2240  | 80 ton cooling, 1,500 MBH heating                                    |      | .14         | 229         |      | 170,000  | 15,300|           | 185,300| 210,000        |
| 2260  | 90 ton cooling, 1,500 MBH heating                                    |      | .13         | 256         |      | 201,500  | 17,100|           | 218,600| 247,000        |
| 2280  | 105 ton cooling, 1,500 MBH heating                                   |      | .11         | 291         |      | 224,000  | 19,500|           | 243,500| 275,500        |
| 2400  | For hot water heat coil, deduct                                      |      |             |             |      |          |       |           |        | 5%             |
| 2500  | For steam heat coil, deduct                                          |      |             |             |      |          |       |           |        | 2%             |
| 2600  | For electric heat, deduct                                            |      |             |             |      |          |       |           |        | 3% 5%          |

---

# 23 81 Decentralized Unitary HVAC Equipment

## 23 81 13 - Packaged Terminal Air-Conditioners

### 23 81 13.10 Packaged Cabinet Type Air-Conditioners

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010  | PACKAGED CABINET TYPE AIR-CONDITIONERS, Cabinet, wall sleeve         |      |             |             |      |          |       |           |        |                |
| 0100  | louver, electric heat, thermostat, manual changeover, 208 V          |      |             |             |      |          |       |           |        |                |
| 0200  | 6,000 BTUH cooling, 8,800 BTU heat                                   | Q-5  | 6           | 2.667       | Ea.  | 950      | 169   |           | 1,119  | 1,300          |
| 0220  | 9,000 BTUH cooling, 13,900 BTU heat                                  |      | 5           | 3.200       |      | 2,550    | 203   |           | 2,753  | 3,100          |
| 0240  | 12,000 BTUH cooling, 13,900 BTU heat                                 |      | 4           | 4           |      | 2,700    | 253   |           | 2,953  | 3,325          |
| 0260  | 15,000 BTUH cooling, 13,900 BTU heat                                 |      | 3           | 5.333       |      | 2,975    | 340   |           | 3,315  | 3,775          |
| 0500  | For hot water coil, increase heat by 10%, add                        |      |             |             |      |          |       |           |        | 5% 10%         |
| 1000  | For steam, increase heat output by 30%, add                          |      |             |             |      |          |       |           |        | 8% 10%         |

---

## 23 81 19 - Self-Contained Air-Conditioners

### 23 81 19.20 Self-Contained Single Package

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|-------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0010  | SELF-CONTAINED SINGLE PACKAGE                                        |      |             |             |      |          |       |           |        |                |
| 0100  | Air cooled, for free blow or duct, not incl. remote condenser        |      |             |             |      |          |       |           |        |                |
| 0110  | Constant volume                                                      |      |             |             |      |          |       |           |        |                |
| 0200  | 3 ton cooling                                                        | Q-5  | 1           | 720         | Ea.  | 4,100    | 1,025 |           | 5,125  | 6,000          |
| 0220  | 5 ton cooling                                                        | Q-6  | 1.20        |             |      | 4,800    | 1,325 |           | 6,125  | 7,225          |
| 0240  | 10 ton cooling                                                       | Q-7  | 1           | 32          |      | 8,450    | 2,150 |           | 10,600 | 12,500         |
| 0260  | 20 ton cooling                                                       |      | .90         | 35.556      |      | 13,600   | 2,375 |           | 15,975 | 18,600         |
| 0280  | 30 ton cooling                                                       |      | .80         | 40          |      | 27,500   | 2,675 |           | 30,175 | 34,200         |
| 0340  | 60 ton cooling                                                       | Q-8  | .40         | 80          |      | 60,500   | 5,350 | 155       | 66,005 | 75,000         |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

# 23 83 16 - Radiant Heating Hydronic Piping

## Radiant Floor Heating


| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 5000  | Radiant floor heating, zone control panel                            |        |              |             |      |          |         |           |         |                |
| 5120  | 4 zone actuator valve control, expandable                            | 0-5    | 20           | .800        | Ea . | 150      | 50.50   |           | 200.50  | 241            |
| 5130  | 6 zone actuator valve control, expandable                            |        | 18           | .889        |      | 279      | 56.50   |           | 335.50  | 390            |
| 6070  | Thermal track, straight panel for long continuous runs, 5.333 S.F.   |        | 40           | .400        |      | 36.50    | 25.50   |           | 62      | 78.50          |
| 6080  | Thermal track, utility panel, for direction reverse at run end, 5.333 S.F. |    | 40           | .400        |      | 36.50    | 25.50   |           | 62      | 78.50          |
| 6090  | Combination panel, for direction reverse plus straight run, 5.333 S.F. |      | 40           | .400        |      | 36.50    | 25.50   |           | 62      | 78.50          |

## PEX Tubing Fittings

| ID    | Name                                   | Crew   | Daily Output | Labor-Hours | Unit  | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------|--------|--------------|-------------|-------|----------|---------|-----------|---------|----------------|
| 7000  | PEX tubing fittings                    |        |              |             |       |          |         |           |         |                |
| 7100  | Compression type                       |        |              |             |       |          |         |           |         |                |
| 7116  | Coupling                               |        |              |             |       |          |         |           |         |                |
| 7120  | 1/2" x 1/2"                            | 1 Stpi | 27           | .296        | Ea.   | 7        | 21      |           | 28      | 38.50          |
| 7124  | 3/4" x 3/4"                            | "      | 23           | .348        |       | 16.85    | 24.50   |           | 41.35   | 55             |
| 7130  | Adapter                                |        |              |             |       |          |         |           |         |                |
| 7132  | 1/2" x female sweat 1/2"               | 1 Stpi | 222          | .296        | Ea.   | 4.54     | 21      |           | 25.54   | 36             |
| 7134  | 1/2" x female sweat 3/4"               |        | 26           | .308        |       | 5.10     | 21.50   |           | 26.60   | 38             |
| 7136  | 5/8" x female sweat 3/4"               | 0      | 24           | .333        | 4     | 7.30     | 23.50   |           | 30.80   | 43             |
| 7140  | Elbow                                  |        |              |             |       |          |         |           |         |                |
| 7142  | 1/2" x female sweat 1/2"               | 1 Stpi | 222          | .296        | Ea.   | 6.95     | 21      |           | 27.95   | 38.50          |
| 7144  | 1/2" x female sweat 3/4"               |        | 26           | .308        |       | 8.10     | 21.50   |           | 29.60   | 41.50          |
| 7146  | 5/8" x female sweat 3/4"               |        | 24           | .333        |       | 9.10     | 23.50   |           | 32.60   | 45             |
| 7200  | Insert type                            |        |              |             |       |          |         |           |         |                |
| 7206  | PEX x male NPT                         |        |              |             |       |          |         |           |         |                |
| 7210  | 1/2" x 1/2"                            | 1 Stpi | 29           | .276        | Ea.   | 3.23     | 19.40   |           | 22.63   | 32.50          |
| 7220  | 3/4" x 3/4"                            |        | 27           | .296        |       | 4.76     | 21      |           | 25.76   | 36.50          |
| 7230  | 1" x 1"                                |        | 26           | .308        |       | 8.05     | 21.50   |           | 29.55   | 41.50          |
| 7300  | PEX coupling                           |        |              |             |       |          |         |           |         |                |
| 7310  | 1/2" x 1/2"                            | 1 Stpi | 30           | .267        | Ea.   | 1.22     | 18.75   |           | 19.97   | 29.50          |
| 7320  | 3/4" x 3/4"                            |        | 29           | .276        |       | 1.85     | 19.40   |           | 21.25   | 31             |
| 7330  | 1" x 1"                                |        | 28           | .286        |       | 2.86     | 20      |           | 22.86   | 33             |
| 7400  | PEX stainless crimp ring               |        |              |             |       |          |         |           |         |                |
| 7410  | 1/2" x 1/2"                            | 1 Stpi | 86           | .093        | Ea.   | .58      | 6.55    |           | 7.13    | 10.40          |
| 7420  | 3/4" x 3/4"                            |        | 84           | .095        |       | .79      | 6.70    |           | 7.49    | 10.85          |
| 7430  | 1" x 1"                                |        | 82           | .098        |       | 1.14     | 6.85    |           | 7.99    | 11.50          |

# 23 83 33 - Electric Radiant Heaters

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 0010  | ELECTRIC HEATING, not incl. conduit or feed wiring                   |        |              |             |      |          |         |           |         |                |
| 1100  | Rule of thumb: Baseboard units, including control                    | 1 Elec | 4.40         | 1.818       | kW   | 132      | 120     |           | 252     | 325            |
| 1300  | Baseboard heaters, 2' long, 350 watt                                 |        | 8            | 1           | Ea . | 32.50    | 66      |           | 98.50   | 135            |
| 1400  | 3' long, 750 watt                                                    |        | 8            | 1           | "    | 37.50    | 66      |           | 103.50  | 140            |
| 1600  | 4' long, 1,000 watt                                                  | Elec   | 6.70         | 1.194       | Ea . | 45.50    | 79      |           | 124.50  | 167            |
| 1800  | 5' long, 935 watt                                                    |        | 5.70         | 1.404       |      | 54.50    | 93      |           | 147.50  | 198            |
| 2000  | 6' long, 1,500 watt                                                  |        | 54           | 1.600       |      | 62.50    | 106     |           | 168.50  | 226            |
| 2400  | 8' long, 2,000 watt                                                  |        |              | 2           |      | 76       | 132     |           | 208     | 281            |
| 2950  | Wall heaters with fan, 120 to 277 volt                               |        |              |             |      |          |         |           |         |                |
| 3170  | 1,000 watt                                                           | 1 Elec | 6            | 1.333       | Eq . | 370      | 88.50   |           | 458.50  | 535            |
| 3180  | 1,250 watt                                                           |        | 5            | 1.600       |      | 126      | 106     |           | 232     | 296            |
| 3190  | 1,500 watt                                                           |        | 4            | 2           |      | 400      | 132     |           | 532     | 635            |
| 3600  | Thermostats, integral                                                |        | 88           | .500        |      | 32.50    | 33      |           | 65.50   | 85             |
| 3800  | Line voltage, 1 pole                                                 |        |              | 1           |      | 34.50    | 66      |           | 100.50  | 137            |

# Convection Heating and Convection Units

## 23 82 39 - Unit Heaters

### 23 82 39.16 Propeller Unit Heaters

| ID   | Name                        | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|------|-----------------------------|------|--------------|-------------|------|----------|-------|-----------|--------|----------------|
| 4366 | 620 MBH (460 V)             | Q 6  | 1.30         | 18.462      | Ea . | 4,350    | 1,200 |           | 5,550  | 6,600          |
| 4370 | 960 MBH (460 V)             | tr   | 1.10         | 21.818      |      | 8,300    | 1,425 |           | 9,725  | 11,300         |

---

## 23 83 Radiant Heating Units

### 23 83 16 Radiant-Heating Hydronic Piping

#### 23 83 16.10 Radiant Floor Heating

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | RADIANT FLOOR HEATING                                                |      |              |             |      |          |       |           |         |                |
| 0100  | Tubing, PEX (cross linked polyethylene)                              |      |              |             |      |          |       |           |         |                |
| 0110  | Oxygen barrier type for systems with ferrous materials               |      |              |             |      |          |       |           |         |                |
| 0120  | 1/2 "                                                                | Q 5  | 800          | .020        | LF . | 1.09     | 1.27  |           | 2.36    | 33.09          |
| 0130  | 3/4 "                                                                |      | 535.030      |             |      | 1.54     | 1.89  |           | 3.43    | 4.51           |
| 01401 | 1 "                                                                  |      | 400          | .0401       |      | 2.411    | 2.53  |           | 4.94    | 6.45           |
| 0200  | Non barrier type for ferrous free systems                            |      |              |             |      |          |       |           |         |                |
| 0210  | 1/2 "                                                                | 1 Q 5| 800          | .020        | LF . | .60      | 1.27  |           | 1.87    | 2.55           |
| 0220  | 3/4 "                                                                | Q 5  | 535          | .030        | LF . | 1.10     | 1.89  |           | 2.99    | 4.03           |
| 0230  | 1 "                                                                  | =    | 400          | .040        |      | 1.88     | 2.53  |           | 4.41    | 5.85           |

---

### 1000 Manifolds

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 1110  | Brass                                                                |      |              |             |      |          |         |           |         |                |
| 1120  | With supply and return valves, flow meter, thermometer,              |      |              |             |      |          |         |           |         |                |
| 1122  | auto airvent and drain / filvalve.                                   |      |              |             |      |          |         |           |         |                |
| 1130  | 1 ", 2 circuit                                                       | Q 5  | 14           | 1.143       | Ea . | 355      | 72.50   |           | 427.50  | 500            |
| 1140  | 1 ", 3 circuit                                                       |      | 13.50        | 1.185       |      | 405      | 75      |           | 480     | 555            |
| 1150  | 1 ", 4 circuit                                                       |      | 13           | 1.231       |      | 440      | 78      |           | 518     | 595            |
| 1154  | 1 ", 5 circuit                                                       |      | 12.50        | 1.280       |      | 520      | 81      |           | 601     | 695            |
| 1158  | 1 ", 6 circuit                                                       |      | 12           | 1.333       |      | 570      | 84.50   |           | 654.50  | 750            |
| 1162  | 1 ", 7 circuit                                                       |      | 11.50        | 1.391       |      | 620      | 88      |           | 708     | 815            |
| 1166  | 1 ", 8 circuit                                                       | 111  |              | 1.455       |      | 690      | 92      |           | 782     | 890            |
| 1172  | 1 ", 9 circuit                                                       |      | 10.50        | 1.524       |      | 740      | 96.50   |           | 836.50  | 960            |
| 1174  | 1", 10 circuit                                                       |      | 10           | 1.600       |      | 795      | 101     |           | 896     | 1,025          |
| 1178  | 1 ", 11 circuit                                                      |      | 9.50         | 1.684       |      | 830      | 107     |           | 937     | 1,075          |
| 1182  | 1", 12 circuit                                                       |      | 9            | 1.778       |      | 915      | 113     |           | 1,028   | 1,175          |
| 1610  | Copper manifold header (cut to size)                                 |      |              |             |      |          |         |           |         |                |
| 1620  | 1 " header, 12 circuit 1/2 " sweat outlets                           | Q-5  | 3.33         | 4.805       | Ea . | 128      | 305     |           | 433     | 595            |
| 1630  | 1-1/4 " header, 12 circuit 1/2 " sweat outlets                       | !    | 3.20         | 5           |      | 148      | 315     |           | 463     | 635            |
| 1640  | 1-1/4 " header, 12 circuit 3/4 " sweat outlets                       |      | 3            | 5.333       | 1    | 160      | 340     |           | 500     | 680            |
| 1650  | 1-1/2 " header, 12 circuit 3/4 " sweat outlets                       |      | 3.10         | 5.161       |      | 192      | 325     |           | 517     | 695            |
| 1660  | 2 " header, 12 circuit 3/4 " sweat outlets                           |      | 2.90         | 5.517       |      | 282      | 350     |           | 632     | 830            |

---

### 3000 Valves

| ID    | Name                                                                 | Crew | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|------|--------------|-------------|------|----------|---------|-----------|---------|----------------|
| 3110  | Thermostatic zone valve actuator with end switch                     | Q-5  | 40           | .400        | Ea . | 53       | 25.50   |           | 78.50   | 96             |
| 3114  | Thermostatic zone valve actuator                                     | "    | 36           | .444        | Н    | 100      | 28      |           | 128     | 152            |
| 3120  | Motorized straight zone valve with operator complete                 |      |              |             |      |          |         |           |         |                |
| 3130  | 3/4 "                                                                | Q-5  | 35           | .457        | Ea . | 164      | 293     |           | 193     | 223            |
| 3140  | 1 "                                                                  | I    | 32           | 1.500       |      | 177      | 31.50   |           | 208.50  | 242            |
| 3150  | 1-1/4 "                                                              |      | 29.60        | 541         |      | 226      | 34      |           | 260     | 299            |
| 3500  | 4 way mixing valve, manual, brass                                    |      |              |             |      |          |         |           |         |                |
| 3530  | 1 "                                                                  | 1 Q-5| 13.30        | 1.203       | Ea . | 234      | 762533  |           | 310     | 370            |
| 3540  | 1-1/4 "                                                              |      | 11.40        | 1.404       |      | 254      | 89      |           | 343     | 410            |
| 3550  | 1-1/2 "                                                              |      | 11           | 1.455       |      | 325      | 92      |           | 417     | 490            |
| 3560  | 2 "                                                                  |      | 10.60        | 1.509       |      | 460      | 95.50   |           | 555.50  | 650            |
| 3800  | Mixing valve motor, 4 way for valves, 1 " and 1-1/4 "                |      | 34           | .471        |      | 385      | 30      |           | 415     | 470            |
| 3810  | Mixing valve motor, 4 way for valves, 1-1/2 " and 2 "                |      | 30           | .533        |      | 445      | 34      |           | 479     | 540            |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.

