# 23 09 23 - Direct-Digital Control System for HVAC

## Control Components / DDC Systems

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit     | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|----------|----------|-------|-----------|--------|----------------|
| 0174  | Water flow                                                           |        |              |             | Ea.      |          |       |           | 3,450  | 3,450          |
| 0176  | Water pressure differential                                          |        |              |             |          |          |       |           | 975    | 975            |
| 0177  | Steam flow                                                           |        |              |             |          |          |       |           | 2,400  | 2,400          |
| 0178  | Steam pressure                                                       |        |              |             |          |          |       |           | 1,025  | 1,025          |
| 0180  | KW / transducer                                                      |        |              |             |          |          |       |           | 1,350  | 1,350          |
| 0182  | KWH totalization (not incl. elec. meter pulse xmtr.)                 |        |              |             |          |          |       |           | 625    | 625            |
| 0190  | Space static pressure                                                |        |              |             |          |          |       |           | 1,075  | 1,075          |
| 1000  | Analog outputs (avg. 50' run in 1/2" EMT)                            |        |              |             |          |          |       |           |        |                |
| 1010  | P/1 transducer                                                       |        |              |             | Ea.      |          | 635   |           | 1,635  |                |
| 1020  | Analog output, matl. inMUX                                           |        |              |             |          |          |       |           | 305    | 305            |
| 1030  | Pneumatic (not incl. control device)                                 |        |              |             |          |          |       |           | 645    | 645            |
| 1040  | Electric (not incl. control device)                                  |        |              |             |          |          |       |           | 380    | 380            |
| 2000  | Status (alarms)                                                      |        |              |             |          |          |       |           |        |                |
| 2100  | Digital inputs (avg. 50' run in 1/2" EMT)                            |        |              |             |          |          |       |           |        |                |
| 2110  | Freeze                                                               |        |              |             | Ea.      |          |       |           | 435    | 435            |
| 2120  | Fire                                                                 |        |              |             |          |          |       |           | 395    | 395            |
| 2130  | Differential pressure (air)                                          | 2 Elec | 3            | 5.333       |          | 355      | 355   |           | 710    | 915            |
| 2140  | Differential pressure (water)                                        |        |              |             |          |          |       |           | 975    | 975            |
| 2150  | Current sensor                                                       |        |              |             |          |          |       |           | 435    | 435            |
| 2160  | Duct high temperature thermostat                                     |        |              |             |          |          |       |           | 570    | 570            |
| 2170  | Duct smoke detector                                                  |        |              |             |          |          |       |           | 705    | 705            |
| 2200  | Digital output (avg. 50' run in 1/2" EMT)                            |        |              |             |          |          |       |           |        |                |
| 2210  | Start/stop                                                           |        |              |             | Eo.      |          |       |           | 340    | 340            |
| 2220  | On/off (maintained contact)                                          |        |              |             | "1       |          |       |           | 585    | 585            |
| 3000  | Controller MUX panel, incl. function boards                          |        |              |             |          |          |       |           |        |                |
| 3100  | 48 point                                                             |        |              |             | Ea.      |          |       |           | 5,275  | 5,275          |
| 3110  | 128 point                                                            |        |              |             | "        |          |       |           | 7,225  | 7,225          |
| 3200  | DDC controller (avg. 50' run in conduit)                             |        |              |             |          |          |       |           |        |                |
| 3210  | Mechanical room                                                      |        |              |             |          |          |       |           |        |                |
| 3214  | 16 point controller (incl. 120 volt/1 phase power supply)            |        |              |             | Ea.      |          |       |           | 3,275  | 3,275          |
| 3229  | 32 point controller (incl. 120 volt/1 phase power supply)            |        |              |             | 11       |          |       |           | 5,425  | 5,425          |
| 3230  | Includes software programming and checkout                            |        |              |             |          |          |       |           |        |                |
| 3260  | Space                                                                |        |              |             |          |          |       |           |        |                |
| 3266  | VAV terminal box (incl. space temp. sensor)                          |        |              |             | Ea.      |          |       |           | 840    | 840            |
| 3280  | Host computer (avg. 50' run in conduit)                              |        |              |             |          |          |       |           |        |                |
| 3281  | Package complete with PC, keyboard                                   |        |              |             |          |          |       |           |        |                |
| 3282  | printer, monitor, basic software                                     |        |              |             | Ea.      |          |       |           | 3,150  | 3,150          |
| 4000  | Front end costs                                                      |        |              |             |          |          |       |           |        |                |
| 4100  | Computer (P.C.) with software program                                |        |              |             | Eo.      |          |       |           | 6,350  | 6,350          |
| 4200  | Color graphics software                                              |        |              |             |          |          |       |           | 3,925  | 3,925          |
| 4300  | Color graphics slides                                                |        |              |             |          |          |       |           | 490    | 490            |
| 4350  | Additional printer                                                   |        |              |             |          |          |       |           | 980    | 980            |
| 4400  | Communications trunk cable                                           |        |              |             | L.F.     |          |       |           | 3.80   | 3.800          |
| 4500  | Engineering labor (not incl. dftg.)                                  |        |              |             | Point    |          |       |           | 94     | 94             |
| 4600  | Calibration labor                                                    |        |              |             |          |          |       |           | 120    | 120            |
| 4700  | Start up, checkout labor                                             |        |              |             |          |          |       |           | 120    | 120            |
| 4800  | Programming labor, as req'd                                          |        |              |             |          |          |       |           |        |                |
| 5000  | Communications bus (data transmission cable)                         |        |              |             |          |          |       |           |        |                |
| 5010  | #18 twisted shielded pair in 1/2" EMT conduit                        |        |              |             | C.L.F.   |          |       |           | 380    | 380            |
| 8000  | Applications software                                                |        |              |             |          |          |       |           |        |                |
| 8050  | Basic maintenance manager software (not incl. data base entry)       |        |              |             | Ea.      |          |       |           | 1,950  | 1,950          |
| 8100  | Time program                                                         |        |              |             | Point    |          |       |           | 6.85   | 6.85           |
| 8120  | Duty cycle                                                           |        |              |             |          |          |       |           | 13.65  | 13.65          |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.