# Solar Heating Components

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 3010  | Wall or roof mount                                                   |        |              |             |      |          |       |           |         |                |
| 3040  | Flat black, plastic glazing                                          |        |              |             |      |          |       |           |         |                |
| 3080  | 4'x8'                                                                | 5G Q-9 | b            | 2.667       | Ea.  | 690      | 162   |           | 852     | 1,000          |
| 3200  | Flush roof mount, 10' to 16' x 22" wide                              | G "    | 96           | .167        | LF.  | 182      | 10.15 |           | 192.15  | 216            |
| 3300  | Collector panels, liquid with copper absorber plate                  |        |              |             |      |          |       |           |         |                |
| 3330  | Alum. frame, 4' x 8', 5/32" single glazing                           | 55GGGGGGGG Q-1 | 95695 | 1.684 | Ea.  | 1,050    | 106   |           | 1,156   | 1,300          |
| 3390  | Alum. frame, 4' x 10', 5/32" single glazing                          |        |              | 2.667       |      | 1,200    | 168   |           | 1,368   | 1,575          |
| 3450  | Flat black, alum. frame, 3.5' x 7.5'                                 |        |              | 1.778       |      | 765      | 112   |           | 877     | 1,000          |
| 3500  | 4'x8'                                                                | 5.50   | 2.909        |             |      | 930      | 183   |           | 1,113   | 1,300          |
| 3520  | 4' x 10'                                                             | 10     | 1.600        |             |      | 1,150    | 101   |           | 1,251   | 1,425          |
| 3540  | 4' x 12.5'                                                           | 55     | 3.200        |             |      | 1,250    | 201   |           | 1,451   | 1,675          |
| 3600  | Liquid, full wetted, plastic, alum. frame, 4'x10'                    |        |              | 3.200       |      | 330      | 201   |           | 531     | 665            |
| 3650  | Collector panel mounting, flat roof or ground rack                   | 7      | 2.286        |             |      | 267      | 144   |           | 411     | 510            |
| 3670  | Roof clamps                                                          | 70     | .229         | Set         | 3.57 | 14.35    |       | 17.92     | 25.50   |                |
| 3700  | Roof strap, teflon                                                   | 1 Plum | 205          | 1.039       | LF   | 25       | 2.72  |           | 27.72   | 31.50          |
| 3900  | Differential controller with two sensors                             |        |              |             |      |          |       |           |         |                |
| 3930  | Thermostat, hard wired                                               | GPlum  | 81           |             | Ea.  | 115      | 70    |           | 185     | 231            |
| 4100  | Five station with digital read out                                   | G "    |              | 2.667       |      | 278      | 186   |           | 464     | 585            |
| 4300  | Heat exchanger                                                       |        |              |             |      |          |       |           |         |                |
| 4580  | Fluid to fluid package includes two circulating pumps                |        |              |             |      |          |       |           |         |                |
| 4590  | Expansion tank, check valve, relief valve                            |        |              |             |      |          |       |           |         |                |
| 4600  | Controller, high temperature cutoff and sensors                      | G Q-1  | 2.50         | 6.400       | Eo.  | 785      | 4000  |           | 1,185   | 1,475          |
| 4650  | Heat transfer fluid                                                  |        |              |             |      |          |       |           |         |                |
| 4700  | Propylene glycol, inhibited antifreeze                               | G1 Plum| 28           | .286        | Gal. | 24.50    | 19.95 |           | 44.45   | 56.50          |
| 8250  | Water storage tank with heat exchanger and electric element          |        |              |             |      |          |       |           |         |                |
| 8300  | 80 gal. with 2" x 2 lb. density insulation                           | G Plum | 1.605        |             | Ea.  | 1,800    | 350   |           | 2,150   | 2,500          |
| 8380  | 120 gal. with 2" x 2 lb. density insulation                          | G      | 1.40         | 5.714       |      | 1,750    | 400   |           | 2,150   | 2,525          |
| 8400  | 120 gal. with 2" x 2 lb. density insul., 40 S.F. heat coil           | G      | 1.40         | 5.714       |      | 2,600    | 400   |           | 3,000   | 3,450          |

# Heat Exchangers for HVAC

## Steam-to-Water Heat Exchangers

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | Shell and tube type steam-to-water heat exchangers                   |        |              |             |      |          |       |           |         |                |
| 0016  | Shell & tube type, 2 or 4 pass, 3/4" OD copper tubes                 |        |              |             |      |          |       |           |         |                |
| 0020  | C.I. heads, C.I. tube sheet, steel shell                             |        |              |             |      |          |       |           |         |                |
| 0100  | Hot water 40°F to 180°F, by steam at 10 psi                          |        |              |             |      |          |       |           |         |                |
| 0120  | 8 GPM                                                                | Q-5    | 6542         | 2.667       | Ea.  | 2,975    | 169   |           | 3,144   | 3,525          |
| 0140  | 10 GPM                                                               |        |              | 3.2001      |      | 4,475    | 203   |           | 4,678   | 5,225          |
| 0160  | 40 GPM                                                               |        |              |             |      | 6,925    | 253   |           | 7,178   | 7,975          |
| 0180  | 64 GPM                                                               | 2      | 8            |             |      | 28,000   | 505   |           | 28,505  | 31,600         |
| 0200  | 96 GPM                                                               |        | 166          |             |      | 50,500   | 1,025 |           | 51,525  | 57,000         |
| 0220  | 120 GPM                                                              | Q-6    | 1.50         | 16          |      | 67,500   | 1,050 |           | 68,550  | 76,000         |

## Liquid-to-Liquid Heat Exchangers

| ID    | Name                                                                 | Crew   | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total   | Total Incl O&P |
|-------|----------------------------------------------------------------------|--------|--------------|-------------|------|----------|-------|-----------|---------|----------------|
| 0010  | Plate-type, liquid-to-liquid heat exchangers                         |        |              |             |      |          |       |           |         |                |
| 3000  | Plate type                                                           |        | 50           |             |      |          |       |           |         |                |
| 3100  | 400 GPM                                                              | Q-6    | .80          | 30          | Ea.  | 51,000   | 1,975 |           | 52,975  | 59,000         |
| 3120  | 800 GPM                                                              | !!     | .50          | 48          |      | 88,000   | 3,150 |           | 91,150  | 101,500        |
| 3140  | 1,200 GPM                                                            | Q-7    | .34          | 194.118     |      | 131,000  | 6,300 |           | 137,300 | 153,500        |
| 3160  | 1,800 GPM                                                            | "      | .24          | 133         |      | 173,500  | 8,925 |           | 182,425 | 204,500        |

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.