# 26265 Common Wor05Results foCommontrical

## 26 05 19 - Low-Voltage Electrical Power Conductors and Cables

### 26 05 19.55 Non-Metallic Sheathed Cable

| ID   | Name                                      | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|-------------------------------------------|---------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0850 | 3 #2/0 & 1 #1                             | 2 Elec  | 1.80         | 8.889       | C.LF.| 206      | 590   |           | 796   | 1,100          |
| 0900 | 3 #4/0 & 1 #2/0                           |         | 1.60         | 10          |      | 305      | 660   |           | 965   | 1,325          |

### 26 05 19.90 Wire

| ID   | Name                                                                 | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor  | Equipment | Total   | Total Incl O&P |
|------|----------------------------------------------------------------------|---------|--------------|-------------|------|----------|--------|-----------|---------|----------------|
| 0010 | WIRE, normal installation conditions in wireway, conduit, cable tray |         |              |             |      |          |        |           |         |                |
| 0020 | 600 volt, copper type THW, solid, #14                                | R260519-92, 1 Elec | 13 | .615 | C.L.F | 13.95 | 40.50 |         | 54.45   | 76             |
| 0030 | #12                                                                 |         | 11           | .727        |      | 16.95    | 48     |           | 64.95   | 90             |
| 0040 | #10                                                                 |         | 10           | .800        |      | 34.50    | 53     |           | 87.50   | 117            |
| 0050 | Stranded, #14                                                       | R260533-22 | 13        | .615        |      | 16.55    | 40.50  |           | 57.05   | 78.50          |
| 0100 | #12                                                                 |         | 11           | .727        |      | 23       | 48     | 1         | 71      | 96.50          |
| 01201| #10                                                                 |         | 10           | .800        |      | 34.50    | 53     |           | 87.50   | 117            |
| 0140 | #8                                                                  |         |              |             |      | 52.50    | 66     |           | 118.50  | 157            |
| 0160 | #6                                                                  |         | 6.50         | 1.231       |      | 75       | 81.50  |           | 156.50  | 204            |
| 0180 | #4                                                                  | 2 Elec  | 10.60        | 1.509       |      | 141      | 100    |           | 241     | 305            |
| 0200 | #3                                                                  |         | 10           | 1.600       |      | 170      | 106    |           | 276     | 345            |
| 0220 | #2                                                                  |         | 9            | 1.778       |      | 214      | 118    |           | 332     | 410            |
| 0240 | #1                                                                  |         | 82           |             |      | 248      | 132    |           | 380     | 470            |
| 0260 | 1/0                                                                 |         | 6.60         | 2.424       |      | 298      | 160    |           | 458     | 570            |
| 0280 | 2/0                                                                 |         | 5.80         | 2.759       |      | 410      | 183    |           | 593     | 720            |
| 0300 | 3/0                                                                 |         | 5            | 3.200       |      | 495      | 212    |           | 707     | 855            |
| 0350 | 4/0                                                                 |         | 4.40         | 3.636       |      | 590      | 241    |           | 831     | 1,000          |
| 0400 | 250 kcmil                                                           | 3 Elec  | 6            | 4           |      | 715      | 265    |           | 980     | 1,175          |
| 0420 | 300 kcmil                                                           |         | 5.70         | 4.211       |      | 940      | 279    |           | 1,219   | 1,450          |
| 0450 | 350 kcmil                                                           |         | 5.40         | 4.444       |      | 1,075    | 294    |           | 1,369   | 1,625          |
| 0480 | 400 kcmil                                                           |         | 5.10         | 4.706       |      | 1,225    | 310    |           | 1,535   | 1,825          |
| 0490 | 500 kcmil                                                           |         | 4.80         | 5           |      | 1,550    | 330    |           | 1,880   | 2,200          |

### 600 volt, aluminum type THHN, stranded

| ID   | Name         | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|--------------|---------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0540 | #6           | 1 Elec  | 8            | 1           |      | 15       | 66    |           | 81    | 115            |
| 0560 | #4           | 12 Elec | 13           | 1.231       |      | 20.50    | 81.50 |           | 102   | 144            |
| 0580 | #2           |         | 10.60        | 1.509       |      | 27       | 100   |           | 127   | 179            |
| 0600 | #1           |         | 9            | 1.778       |      | 39       | 118   |           | 157   | 218            |
| 0620 | 1/0          |         | 8            | 2           |      | 43.50    | 132   |           | 175.50| 245            |
| 0640 | 2/0          |         | 7.20         | 2.222       |      | 51       | 147   |           | 198   | 275            |
| 0680 | 3/0          |         | 6.60         | 2.424       |      | 62.50    | 160   |           | 222.50| 310            |
| 0700 | 4/0          |         | 6.20         | 2.581       |      | 72       | 171   |           | 243   | 335            |
| 0720 | 250 kcmil    | 3 Elec  | 8.70         | 2.759       |      | 85.50    | 183   |           | 268.50| 365            |
| 0740 | 300 kcmil    |         | 8.10         | 2.963       |      | 112      | 196   |           | 308   | 415            |
| 0760 | 350 kcmil    |         | 7.50         | 3.200       |      | 120      | 212   |           | 332   | 445            |
| 0780 | 400 kcmil    |         | 6.90         | 3.478       |      | 135      | 230   |           | 365   | 490            |
| 0800 | 500 kcmil    |         | 6            | 4           |      | 142      | 265   |           | 407   | 550            |
| 0850 | 600 kcmil    |         | 5.70         | 4.211       |      | 194      | 279   |           | 473   | 630            |
| 0880 | 700 kcmil    | 1 1     | 5.10         | 4.706       |      | 214      | 310   |           | 524   | 700            |
| 0900 | 750 kcmil    |         | 4.80         | 5           |      | 230      | 330   |           | 560   | 745            |
| 0910 | 1,000 kcmil  |         | 3.78         | 6.349       |      | 340      | 420   |           | 760   | 1,000          |

### 600 volt, copper type THWN THHN

| ID   | Name         | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|------|--------------|---------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 0920 | #14          | 1 Elec  | 13           | 1.615       |      | 8.40     | 40.50 |           | 48.90 | 70             |
| 0940 | #12          |         | 11           | .727        |      | 12.95    | 48    |           | 60.95 | 86             |
| 0960 | #10          |         | 10           | .800        |      | 20.50    | 53    |           | 73.50 | 101            |
| 1000 | Stranded, #14|         | 13           | .615        |      | 9.30     | 40.50 |           | 49.80 | 71             |
| 1200 | #12          |         | 11           | .727        |      | 35       | 48    |           | 83    | 110            |
| 1250 | #10          |         | 10           | .800        |      | 31       | 53    |           | 84    | 113            |
| 1300 | #8           |         | 8            |             |      | 34.50    | 66    |           | 100.50| 137            |
| 1350 | #6           |         | 6.50         | 1.231       |      | 55       | 81.50 |           | 136.50| 182            |
| 1400 | #4           | 2 Elec  | 10.60        | 1.509       |      | 89.50    | 100   |           | 189.50| 248            |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.