# 26 05 Common Work Results Common Electrical

## 26 05 90 Residential Work Applications

### 26 05 90.10 Residential Wiring

| ID    | Name                                                                 | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor   | Equipment | Total    | Total Incl O&P |
|-------|----------------------------------------------------------------------|---------|--------------|-------------|------|----------|---------|-----------|----------|----------------|
| 4370  | Type MC cable                                                        | 1 Elec  | 9.20         | .870        | Ea . | 40.50    | 57.50   |           | 98       | 130            |
| 4380  | EMT & wire                                                           |         | 4.21         | 1.900       |      | 59.50    | 126     |           | 185.50   | 253            |
| 4400  | 20 amp recp., #12/2, type NM cable                                   |         | 10.67        | .750        |      | 38.50    | 49.50   |           | 88       | 116            |
| 4420  | Type MC cable                                                        |         | 9.20         | .870        |      | 52       | 57.50   |           | 109.50   | 143            |
| 4430  | EMT & wire                                                           |         | 4.21         | 1.900       |      | 71       | 126     |           | 197      | 265            |
| 4500  | Weather proof cover for above receptacles, add                        |         | 32           | .250        |  +   | 4.02     | 16.55   |           | 20.57    | 29             |
| 4550  | Air conditioner outlet, 20 amp -240 volt recpt.                      |         |              |             |      |          |         |           |          |                |
| 4560  | 30' of #12/2, 2 pole circuitbreaker                                  |         |              |             |      |          |         |           |          |                |
| 4570  | Type NM cable                                                        | 1 Elec  | 11           | .800        | Eg . | 68.50    | 53      |           | 121.50   | 154            |
| 4580  | Type MC cable                                                        |         | 9            | .889        |      | 84       | 59      |           | 143      | 180            |
| 4590  | EMT & wire                                                           |         | 4            | 2           |      | 103      | 132     |           | 235      | 310            |
| 4600  | Decorator style, type NM cable                                       | 1       | 110          | .800        |      | 75       | 53      |           | 128      | 161            |
| 4620  | Type MC cable                                                        |         | 9            | .889        |      | 90.50    | 59      |           | 149.50   | 187            |
| 4630  | EMT & wire                                                           | 1       | 421          |             |      | 110      | 132     |           | 242      | 320            |
| 4650  | Dryer outlet, 30 amp -240 volt recpt., 20' of #10/3                  |         |              |             |      |          |         |           |          |                |
| 4660  | 2 pole circuitbreaker                                                |         |              |             |      |          |         |           |          |                |
| 4670  | Type NM cable                                                        | 11 Elec | 6.41         | 1.248       | Ea . | 59       | 82.50   |           | 141.50   | 188            |
| 4680  | Type MC cable                                                        |         | 5.71         | 1.401       |      | 64.50    | 93      |           | 157.50   | 209            |
| 4690  | EMT & wire                                                           | -       | 3.48         | 2.299       |      | 96       | 152     |           | 248      | 330            |
| 4700  | Range outlet, 50 amp -240 volt recpt., 30' of #8/3                   |         |              |             |      |          |         |           |          |                |
| 4710  | Type NM cable                                                        | 1 Elec  | 4.21         | 1.900       | Ea . | 93.50    | 126     |           | 219.50   | 290            |
| 4720  | Type MC cable                                                        |         | 421          |             |      | 112      | 132     |           | 244      | 320            |
| 4730  | EMT & wire                                                           |         | 2.96         | 2.703       |      | 128      | 179     |           | 307      | 405            |
| 4750  | Central vacuum outlet, type NM cable                                 |         | 6.40         | 1.250       |      | 67       | 83      |           | 150      | 197            |
| 4770  | Type MC cable                                                        |         | 5.71         | 1.401       |      | 801      | 93      |           | 173      | 226            |
| 4780  | EMT & wire                                                           |         | 3.48         | 2.299       |      | 109      | 152     |           | 261      | 345            |
| 4800  | 30 amp -110 volt locking recpt., #10/2 cir. bkr.                     |         |              |             |      |          |         |           |          |                |
| 4810  | Type NM cable                                                        | 1 Elec  | 6.20         | 1.290       | Ea . | 80.50    | 85.50   |           | 166      | 216            |
| 4820  | Type MC cable                                                        |         | 5.40         | 1.481       |      | 90.50    | 98      |           | 188.50   | 246            |
| 4830  | EMT & wire                                                           |         | 3.20         | 2.500       |      | 137      | 166     |           | 303      | 395            |
| 4900  | Low voltage outlets                                                  |         |              |             |      |          |         |           |          |                |
| 4910  | Telephone recpt, 20' of 4/C phone wire                               | 1 Elec  | 26           | .308        | Ea . | 8.25     | 20.50   |           | 28.75    | 39.50           |
| 4920  | TV recpt., 20' of RG59U coax wire, F type connector                  | "       | 16           | .500        | ="   | 15.80    | 33      |           | 48.80    | 66.50           |
| 4950  | Door bell chime, transformer, 2 buttons, 60' of bellwire             |         |              |             |      |          |         |           |          |                |
| 4970  | Economy model                                                        | 1 Elec  | 11.50        | .696        | Ea . | 56       | 46      |           | 102      | 130            |
| 4980  | Custom model                                                         |         | 11.50        | .696        |      | 102      | 46      |           | 148      | 181            |
| 4990  | Luxury model, 3 buttons                                              |         | 9.50         | .842        |      | 192      | 56      |           | 248      | 295            |
| 6000  | Lighting outlets                                                     |         |              |             |      |          |         |           |          |                |
| 6050  | Wire only (for fixture), type NM cable                               | 1 Elec  | 32022        | .250        | Ea . | 7.10     | 16.55   |           | 23.65    | 32.50           |
| 6070  | Type MC cable                                                        |         | 24           | .333        |      | 11.85    | 252245  |           | 33.85    | 46              |
| 6080  | EMT & wire                                                           |         | 10           | .800        |      | 26.50    | 53      |           | 79.50    | 108            |
| 6100  | Box 4") and wire (for fixture), type NM cable                        |         | 25           | .320        |      | 16.40    | 21      |           | 37.40    | 49.50           |
| 6120  | Type MC cable                                                        |         |              | .400        |      | 21       | 26.50   |           | 47.50    | %63             |
| 6130  | EMT & wire                                                           |         | =            | .727        |      |          | 48      |           | 84       | 111            |
| 6200  | Fixtures (use with line 6050 or 6100 above)                          |         |              |             |      |          |         |           |          |                |
| 6210  | Canopy style, economy grade                                          | 1 Elec  | 40           | .200        | Ea . | 22       | 13.25   |           | 35.25    | 44              |
| 6220  | Custom grade                                                         |         | 40           | .200        |      | 57       | 13.25   |           | 70.25    | 82              |
| 6250  | Dining room chandelier, economy grade                                |         | 19           | 421         |      | 87       | 28      |           | 115      | 137            |
| 6260  | Custom grade                                                         |         | 19           | .421        |      | 345      | 28      |           | 373      | 420            |
| 6270  | Luxury grade                                                         |         | 15           | .533        |      | 3,050    | 35.50   |           | 3,085.50 | 3,400           |
| 6310  | Kitchen fixture (fluorescent), economy grade                         |         | 30           | .267        |      | 81.50    | 17.65   |           | 99.15    | 116            |
| 6320  | Custom grade                                                         |         | 25           | .320        |      | 220      | 21      |           | 241      | 274            |
| 6350  | Outdoor, wall mounted, economy grade                                 |         | 30           | .267        |      | 33       | 17.65   |           | 50.65    | 62.50           |