# Low-Voltage Busways

| ID    | Name                                                                 | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------------------------------|---------|--------------|-------------|------|----------|-------|-----------|--------|----------------|
| 7100  | 2,000 amp                                                            | 2 Elec  | .80          | 20          | Ea.  | 4,175    | 1,325 |           | 5,500  | 6,550          |
| 7200  | Plug-in fusible switches w/ 3 fuses, 600 volt, 3 pole, 30 amp        | 1 Elec  | 4            | 2           |      | 850      | 132   |           | 982    | 1,125          |
| 7300  | 60 amp                                                               |         | 3.60         | 2.222       |      | 955      | 147   |           | 1,102  | 1,275          |
| 7400  | 100 amp                                                              |         | 2.70         | 2.963       |      | 1,725    | 196   |           | 1,921  | 2,175          |
| 7500  | 200 amp                                                              | 2 Elec  | 3.20         | 5           |      | 2,900    | 330   |           | 3,230  | 3,700          |
| 7600  | 400 amp                                                              |         | 1.40         | 11.429      |      | 7,625    | 755   |           | 8,380  | 9,525          |
| 7700  | 600 amp                                                              |         | .90          | 17.778      |      | 7,450    | 1,175 |           | 8,625  | 9,950          |
| 7800  | 800 amp                                                              |         | .66          | 24.242      |      | 12,300   | 1,600 |           | 13,900 | 16,000         |
| 7900  | 1,200 amp                                                            |         | .50          | 32          |      | 23,100   | 2,125 |           | 25,225 | 28,700         |
| 8000  | Plug-in circuitbreakers, molded case, 15 to 50 amp                   | 1 Elec  | 4.40         | 1.818       |      | 805      | 120   |           | 925    | 1,075          |
| 8100  | 70 to 100 amp                                                        |         | 3.10         | 2.581       |      | 890      | 171   |           | 1,061  | 1,225          |
| 8200  | 150 to 225 amp                                                       | 2 Elec  | 3.40         | 4.706       |      | 2,425    | 310   |           | 2,735  | 3,150          |
| 8300  | 250 to 400 amp                                                       |         | 1.40         | 11.429      |      | 4,250    | 755   |           | 5,005  | 5,800          |
| 8400  | 500 to 600 amp                                                       |         | 1            | 16          |      | 5,725    | 1,050 |           | 6,775  | 7,875          |
| 8500  | 700 to 800 amp                                                       |         | .64          | 25          |      | 7,075    | 1,650 |           | 8,725  | 10,200         |
| 8600  | 900 to 1,000 amp                                                     |         | .56          | 28.571      |      | 10,100   | 1,900 |           | 12,000 | 13,900         |
| 8700  | 1,200 amp                                                            |         | .44          | 36.364      |      | 12,200   | 2,400 |           | 14,600 | 17,000         |

# Low-Voltage Distribution Equipment

## Electrical Cabinets and Enclosures

| ID    | Name                                         | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total | Total Incl O&P |
|-------|----------------------------------------------|---------|--------------|-------------|------|----------|-------|-----------|-------|----------------|
| 7000  | Cabinets, current transformer                |         |              |             |      |          |       |           |       |                |
| 7050  | Single door, 24" H x 24" W x 10" D           | 1 Elec  | 1.60         | 5           | Ea.  | 143      | 330   |           | 473   | 650            |
| 7100  | 30" H x 24" W x 10" D                        |         | 1.30         | 6.154       |      | 159      | 405   |           | 564   | 780            |
| 7150  | 36" H x 24" W x 10" D                        |         | 1.10         | 7.273       |      | 500      | 480   |           | 980   | 1,275          |
| 7200  | 30" H x 30" W x 10" D                        |         | 1            | 8           |      | 270      | 530   |           | 800   | 1,075          |
| 7250  | 36" H x 30" W x 10" D                        |         | .90          | 8.889       |      | 345      | 590   |           | 935   | 1,250          |
| 7300  | 36" H x 36" W x 10" D                        |         | .80          | 10          |      | 375      | 660   |           | 1,035 | 1,400          |
| 7500  | Double door, 48" H x 36" W x 10" D           |         | .60          | 13.333      |      | 670      | 885   |           | 1,555 | 2,025          |
| 7550  | 24" H x 24" W x 12" D                        |         | 1            | 8           |      | 200      | 530   |           | 730   | 1,000          |

## Indoor Service Poles

### Surface Raceway

| ID    | Name                                         | Crew    | Daily Output | Labor-Hours | Unit | Material | Labor | Equipment | Total  | Total Incl O&P |
|-------|----------------------------------------------|---------|--------------|-------------|------|----------|-------|-----------|--------|----------------|
| 0090  | Metal, straight section                      |         |              |             |      |          |       |           |        |                |
| 0100  | No. 500                                      | 1 Elec  | 100          | .080        | LF   | 1.22     | 5.30  |           | 6.52   | 9.20           |
| 0110  | No. 700                                      |         | 100          | .080        |      | 1.35     | 5.30  |           | 6.65   | 9.35           |
| 0400  | No. 1500, small pancake                      |         | 90           | .089        |      | 2.62     | 5.90  |           | 8.52   | 11.65          |
| 0600  | No. 2000, base & cover, blank                |         | 90           | .089        |      | 2.68     | 5.90  |           | 8.58   | 11.70          |
| 0800  | No. 3000, base & cover, blank                |         | 75           | .107        |      | 5.15     | 7.05  |           | 12.20  | 116.15         |
| 1000  | No. 4000, base & cover, blank                |         | 65           | .123        |      | 8.20     | 8.15  |           | 16.35  |                |
| 1200  | No. 6000, base & cover, blank                |         | 50           | .160        |      | 13.70    | 10.60 |           | 24.30  |                |
| 2400  | Fittings, elbows, No. 500                    |         | 40           | .200        | Ea.  | 2.24     | 13.25 |           | 15.49  |                |
| 2800  | Elbow cover, No. 2000                        |         | 40           | .200        |      | 4.32     | 13.25 |           | 17.57  | 24.50           |
| 2880  | Tee, No. 500                                 |         | 42           | .190        |      | 4.28     | 12.60 |           | 16.88  | 23.50           |
| 2900  | No. 2000                                     | 11 Elec | 27           | .296        | Ea.  | 14.40    | 19.60 |           | 34     | 456             |
| 3000  | Switch box, No. 500                          |         |              | .500        |      | 12.85    | 33    |           | 45.85  | 63              |
| 3400  | Telephone outlet, No. 1500                   |         | 16           | .500        |      | 18.20    | 33    |           | 51.20  | 69              |
| 3600  | Junction box, No. 1500                       |         | 16           | .500        |      | 11.50    | 33    |           | 44.50  | 61.50           |
| 3800  | Plugmold wired sections, No. 2000            |         |              |             |      |          |       |           |        |                |

---

For customer support on your Building Construction Costs with RSMeans data, call 800.448.8182.